                                           smokeDetection sensors."
                                      ::= { externalSensorTypeDefaultThresholdsEntry 8 }


externalSensorTypeDefaultEnabledThresholds            OBJECT-TYPE
                                      SYNTAX        BITS{                                     
                                                  lowerCritical(0),
                                                  lowerWarning(1),
                                                  upperWarning(2),
                                                  upperCritical(3)
                                                        }
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which thresholds are enabled.
                                           This parameter does not apply 
                                           to onOff, trip, waterDetection, 
                                           smokeDetection sensors 
                                           "
                                      ::= { externalSensorTypeDefaultThresholdsEntry 9}






-- the server reachability table

-- The server Reachability table contains information on the ping feature.




serverReachabilityTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ServerReachabilityEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of server entries. The number of
                     entries is given by the value of serverCount for the PDU."
                ::= { serverReachability 3 }

serverReachabilityEntry     OBJECT-TYPE
                SYNTAX        ServerReachabilityEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing parameters for a server."
                INDEX         { pduId, serverID }
                ::= { serverReachabilityTable 1 }

ServerReachabilityEntryStruct ::= SEQUENCE {serverID                        Integer32, 
                                    serverIPAddress                         DisplayString,
                                    serverPingEnabled                       TruthValue
                                    }

serverID                           OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each server. Its value
                                           ranges between 1 and the value of serverCount for that PDU"
                                      ::= { serverReachabilityEntry 1 }





serverIPAddress                    OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The IP Address/host name of the server"
                                      ::= { serverReachabilityEntry 3 }


serverPingEnabled                  OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "Is ping enabled for this server?"
                                      ::= { serverReachabilityEntry 4 }


-- the wireConfiguration table

-- The wireConfiguration table contains information on the PDU's wires.


wireConfigurationTable                OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF WireConfigurationEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A list of wire configuration entries. The number of
                                           entries is given by the value of wireCount for the PDU."
                                      ::= { wires 3 }

wireConfigurationEntry                OBJECT-TYPE
                                      SYNTAX        WireConfigurationEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "An entry containing objects for a particular wire."
                                      INDEX         { pduId, wireId }
                                      ::= { wireConfigurationTable 1 }

WireConfigurationEntryStruct ::= SEQUENCE {
                                     wireId                    Integer32,
                                     wireLabel                 DisplayString,
                                     wireCapabilities          BITS,
                                     wirePowerSource           RowPointer
                                 }

wireId                                OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A unique value for each wire. Its value
                                           ranges between 1 and the value of wireCount."
                                      ::= { wireConfigurationEntry 1 }

wireLabel                             OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The label on the PDU identifying the wire."
                                      ::= { wireConfigurationEntry 2 }

wireCapabilities                      OBJECT-TYPE
                                      SYNTAX        BITS {
                                                        rmsCurrent(0),
                                                        peakCurrent(1),
                                                        unbalancedCurrent(2),
                                                        rmsVoltage(3),  
                                                        activePower(4),
                                                        apparentPower(5),
                                                        powerFactor(6),
                                                        activeEnergy(7),
                                                        apparentEnergy(8)
                                                    }
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A bit string  which indicates which wire sensors are available."
                                      ::= { wireConfigurationEntry 3 }


wirePowerSource                          OBJECT-TYPE
                                      SYNTAX        RowPointer
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "This object allows discovery of how the PDU is wired. It indicates the
                                           wire's power source which can one of the following:
                                                  overCurrentProtector
                                                  transfer switch
                                                  inlet

                                           If the power source is an OverCurrentProtector, it
                                           contains the OID of an overCurrentProtectorLabel in the
                                           overCurrentProtectorConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the overCurrentProtectorConfigurationTable.

                                           If the power source is an inlet, it contains the OID of
                                           an inletLabel in the inletConfigurationTable. The index of the OID can
                                           then be used to reference other objects in the inletConfigurationTable.

                                           If the power source is a transferSwitch, it
                                           contains the OID of a transferSwitchLabel in the
                                           transferSwitchConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the transferSwitchConfigurationTable.  
                               
                                           "
                                      ::= { wireConfigurationEntry 4}







-- The wireSensorConfiguration table contains information on the PDU's wire Sensors.

wireSensorConfigurationTable          OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF WireSensorConfigurationEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A list of wireSensor configuration entries."
                                      ::= { wires 4 }

wireSensorConfigurationEntry          OBJECT-TYPE
                                      SYNTAX        WireSensorConfigurationEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "An wireSensor entry containing objects for a
                                           particular wire Sensor."
                                      INDEX         { pduId, wireId, sensorType }
                                      ::= { wireSensorConfigurationTable 1 }

WireSensorConfigurationEntryStruct ::= SEQUENCE {
                                           wireSensorLogAvailable              TruthValue,
                                           wireSensorUnits                     SensorUnitsEnumeration,
                                           wireSensorDecimalDigits             Unsigned32,
                                           wireSensorAccuracy                  HundredthsOfAPercentage,
                                           wireSensorResolution                Unsigned32,
                                           wireSensorTolerance                 Unsigned32,
                                           wireSensorMaximum                   Unsigned32,
                                           wireSensorMinimum                   Unsigned32,
                                           wireSensorHysteresis                Unsigned32,
                                           wireSensorStateChangeDelay          Unsigned32,
                                           wireSensorLowerCriticalThreshold    Unsigned32,
                                           wireSensorLowerWarningThreshold     Unsigned32,
                                           wireSensorUpperCriticalThreshold    Unsigned32,
                                           wireSensorUpperWarningThreshold     Unsigned32,
                                           wireSensorEnabledThresholds         BITS
                                       }

wireSensorLogAvailable                OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "Is logging available for this sensor?"
                                      ::= { wireSensorConfigurationEntry 4 }


wireSensorUnits                       OBJECT-TYPE
                                      SYNTAX        SensorUnitsEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The base units"
                                      ::= { wireSensorConfigurationEntry 6 }

wireSensorDecimalDigits               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The number of digits displayed to the right of the decimal point."
                                      ::= { wireSensorConfigurationEntry 7 }

wireSensorAccuracy                    OBJECT-TYPE
                                      SYNTAX        HundredthsOfAPercentage
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The accuracy: how close (in percent) the measurement is to the actual value"
                                      ::= { wireSensorConfigurationEntry 8 }

wireSensorResolution                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The resolution: the minimum difference between any two measured values
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits. For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 9 }

wireSensorTolerance                   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The resolution: the  difference between a sensor value and the actual value
                                           The value of this OID variable should be scaled by
                                           (wireSensorDecimalDigits + 1).  For example, if the value is 50 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.05."
                                      ::= { wireSensorConfigurationEntry 10 }

wireSensorMaximum                     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The largest possible value
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 11 }

wireSensorMinimum                     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The smallest possible value
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 12 }

wireSensorHysteresis                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The hysteresis used for deassertions
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 13 }

wireSensorStateChangeDelay            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The delay measured in samples before a state is asserted.
                                           If the value is zero, then the state is asserted as soon as
                                           it is detected; if it is non-zero, say n, then the assertion
                                           condition must exist for n+1 consecutive samples before the corresponding
                                           assertion event is reported.
                                           At present, this value cannot be written (set)"
                                      ::= { wireSensorConfigurationEntry 14 }

wireSensorLowerCriticalThreshold      OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The lower critical threshold
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 21 }

wireSensorLowerWarningThreshold       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The lower non-critical (warning) threshold
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 22 }

wireSensorUpperCriticalThreshold      OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The upper critical  threshold
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 23 }

wireSensorUpperWarningThreshold       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The upper non-critical (warning) threshold
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits.  For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { wireSensorConfigurationEntry 24 }

wireSensorEnabledThresholds           OBJECT-TYPE
                                      SYNTAX        BITS {
                                                        lowerCritical(0),
                                                        lowerWarning(1),
                                                        upperWarning(2),
                                                        upperCritical(3)
                                                    }
                                      MAX-ACCESS    read-write
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A bit string  which indicates which thresholds are enabled."
                                      ::= { wireSensorConfigurationEntry 25 }




-- the transferSwitchConfiguration table

-- The tsConfiguration table contains information on the TS ( Transfer Switch).


transferSwitchConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF TransferSwitchConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of transfer switch configuration entries. The number of
                     entries is given by the value of transferSwitchCount."
                ::= { transferSwitch 3 }

transferSwitchConfigurationEntry     OBJECT-TYPE
                SYNTAX        TransferSwitchConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing objects for a particular transferSwitch."
                INDEX         { pduId, transferSwitchId }
                ::= { transferSwitchConfigurationTable 1 }

TransferSwitchConfigurationEntryStruct ::= SEQUENCE { transferSwitchId                    Integer32, 
                                    transferSwitchLabel                                   DisplayString,
                                    transferSwitchName                                    DisplayString,
                                    transferSwitchPreferredInlet                          Integer32,
                                    transferSwitchPoleCount                               Integer32,
                                    transferSwitchAutoReTransferEnabled                   TruthValue,
                                    transferSwitchAutoReTransferWaitTime                  Unsigned32,
                                    transferSwitchAutoReTransferRequiresPhaseSync         TruthValue,
                                    transferSwitchFrontPanelManualTransferButtonEnabled   TruthValue,
                                    transferSwitchCapabilities                            BITS,
                                    transferSwitchPowerSource1                            RowPointer,
                                    transferSwitchPowerSource2                            RowPointer
                                    }


transferSwitchId                           OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each transfer switch. Its value
                                           ranges between 1 and the value of transferSwitchCount."
                                      ::= { transferSwitchConfigurationEntry 1 }

transferSwitchLabel                         OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The label on the PDU identifying the TS."
                                      ::= { transferSwitchConfigurationEntry 2 }

transferSwitchName                         OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The user-defined name of the transferSwitch."
                                      ::= { transferSwitchConfigurationEntry 3 }

transferSwitchPreferredInlet                         OBJECT-TYPE
                                      SYNTAX        Integer32(1..64)
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The preferred Inlet. The TS powers the outlet from the preferred inlet when acceptable power
                                                is available from the preferred inlet.   "
                                      ::= { transferSwitchConfigurationEntry 4 }


transferSwitchPoleCount                    OBJECT-TYPE
                                      SYNTAX        Integer32(2..4)
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of poles."
                                      ::= { transferSwitchConfigurationEntry 5 }



transferSwitchAutoReTransferEnabled            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The TS can be configured to automatically retransfer back to the preferred inlet when power is restored.  
                                           Re-transfer only occurs if this variable is true."
                                      ::= { transferSwitchConfigurationEntry 20 }


transferSwitchAutoReTransferWaitTime           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The Auto Re-Transfer Wait Time. Re-transfer occurs this many seconds after the condition causing the 
                                              original transfer has been corrected."
                                      ::= { transferSwitchConfigurationEntry 21 }


transferSwitchAutoReTransferRequiresPhaseSync   OBJECT-TYPE
                                          SYNTAX        TruthValue
                                          MAX-ACCESS    read-write
                                          STATUS        current
                                          DESCRIPTION
                                          "If this parameter is False, then do not retransfer if there is a PHASE_SYNC_FAULT in effect. A 
                                           PHASE_SYNC_FAULT occurs when the phase difference between the inlets is too high."
                                        ::= { transferSwitchConfigurationEntry 22 }


transferSwitchFrontPanelManualTransferButtonEnabled   OBJECT-TYPE
                                           SYNTAX        TruthValue
                                           MAX-ACCESS    read-write
                                           STATUS        current
                                           DESCRIPTION
                                          "If this parameter is false, then  manual transfers caused by pressing the front panel switch are disabled. "
                                        ::= { transferSwitchConfigurationEntry 23 }


transferSwitchCapabilities                                 OBJECT-TYPE
                                      SYNTAX        BITS {
                                                        overloadStatus(32),
                                                        inletPhaseSyncAngle(37),
                                                        inletPhaseSync(38),
                                                        operatingState(39),
                                                        activeInlet(40),
                                                        switchStatus(47)
                                                        
                                                    }
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which sensors are available for the transfer switch."
                                      ::= { transferSwitchConfigurationEntry 24 }


transferSwitchPowerSource1          OBJECT-TYPE
                                      SYNTAX        RowPointer
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "This object allows discovery of how the PDU is wired. It indicates the
                                           transferSwitch's first power source which can one of the following:
                                                  overCurrentProtector
                                                  transfer switch
                                                  inlet

                                           If the power source is an OverCurrentProtector, it
                                           contains the OID of an overCurrentProtectorLabel in the
                                           overCurrentProtectorConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the overCurrentProtectorConfigurationTable.

                                           If the power source is an inlet, it contains the OID of
                                           an inletLabel in the inletConfigurationTable. The index of the OID can
                                           then be used to reference other objects in the inletConfigurationTable.

                                           If the power source is a transferSwitch, it
                                           contains the OID of a transferSwitchLabel in the
                                           transferSwitchConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the transferSwitchConfigurationTable.                 
                               
                                           "
                                      ::= { transferSwitchConfigurationEntry 31 }



transferSwitchPowerSource2           OBJECT-TYPE
                                      SYNTAX        RowPointer
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "This object allows discovery of how the PDU is wired. It indicates the
                                           transferSwitch's second power source which can one of the following:
                                                  overCurrentProtector
                                                  transfer switch
                                                  inlet

                                           If the power source is an OverCurrentProtector, it
                                           contains the OID of an overCurrentProtectorLabel in the
                                           overCurrentProtectorConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the overCurrentProtectorConfigurationTable.

                                           If the power source is an inlet, it contains the OID of
                                           an inletLabel in the inletConfigurationTable. The index of the OID can
                                           then be used to reference other objects in the inletConfigurationTable.

                                           If the power source is a transferSwitch, it
                                           contains the OID of a transferSwitchLabel in the
                                           transferSwitchConfiguration Table. The index of the OID can then be
                                           used to reference other objects in the transferSwitchConfigurationTable       
                               
                                           "
                                      ::= { transferSwitchConfigurationEntry 32 }


-- the transferSwitchPoleConfiguration table

-- The transferSwitchPoleConfiguration table contains information on the transferSwitch poles.


transferSwitchPoleConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF TransferSwitchPoleConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of transferSwitch pole configuration entries. The number of
                     entries is given by the value of transferSwitchPoleCount."
                ::= { transferSwitch 5 }

transferSwitchPoleConfigurationEntry     OBJECT-TYPE
                SYNTAX        TransferSwitchPoleConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing parametersfor a particular outlet pole."
                INDEX         { pduId, transferSwitchId, transferSwitchPoleIndex }
                ::= { transferSwitchPoleConfigurationTable 1 }

TransferSwitchPoleConfigurationEntryStruct ::= SEQUENCE {transferSwitchPoleIndex        Integer32,
                                    transferSwitchPoleLine            LineEnumeration, 
                                    transferSwitchPoleIn1Node         Integer32,
                                    transferSwitchPoleIn2Node         Integer32,
                                    transferSwitchPoleOutNode         Integer32
                                    }



transferSwitchPoleIndex               OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each transferSwitch Pole. Its value
                                           ranges between 1 and the value of transferSwitchPoleCount."
                                      ::= { transferSwitchPoleConfigurationEntry 1 }

transferSwitchPoleLine                   OBJECT-TYPE
                                      SYNTAX        LineEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The Phase for this transferSwitch Pole.
                                          "
                                      ::= { transferSwitchPoleConfigurationEntry 2 }

transferSwitchPoleIn1Node              OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The node to which this transferSwitch pole Input 1 is connected"
                                      ::= { transferSwitchPoleConfigurationEntry 3 }

transferSwitchPoleIn2Node              OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The node to which this transferSwitch pole Input 2 is connected"
                                      ::= { transferSwitchPoleConfigurationEntry 4 }


transferSwitchPoleOutNode              OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The node to which this transferSwitch pole Output is connected"
                                      ::= { transferSwitchPoleConfigurationEntry 5 }





-- The transfer switch sensor configuration table contains information on the transfer switch's sensors.

transferSwitchSensorConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF TransferSwitchSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of transfer switch sensor configuration entries. "
                ::= { transferSwitch 4 }

transferSwitchSensorConfigurationEntry     OBJECT-TYPE
                SYNTAX        TransferSwitchSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing parameters for a transfer switch sensor."
                INDEX         { pduId, transferSwitchId, sensorType }
                ::= { transferSwitchSensorConfigurationTable 1 }

TransferSwitchSensorConfigurationEntryStruct ::= SEQUENCE {
                                                     transferSwitchSensorLogAvailable              TruthValue,
                                                     transferSwitchSensorUnits                     SensorUnitsEnumeration,
                                                     transferSwitchSensorDecimalDigits             Unsigned32,
                                                     transferSwitchSensorAccuracy                  HundredthsOfAPercentage,
                                                     transferSwitchSensorResolution                Unsigned32,
                                                     transferSwitchSensorTolerance                 Unsigned32,
                                                     transferSwitchSensorMaximum                   Unsigned32,
                                                     transferSwitchSensorMinimum                   Unsigned32,
                                                     transferSwitchSensorHysteresis                Unsigned32,
                                                     transferSwitchSensorStateChangeDelay          Unsigned32,
                                                     transferSwitchSensorLowerCriticalThreshold    Unsigned32,
                                                     transferSwitchSensorLowerWarningThreshold     Unsigned32,
                                                     transferSwitchSensorUpperCriticalThreshold    Unsigned32,
                                                     transferSwitchSensorUpperWarningThreshold     Unsigned32,
                                                     transferSwitchSensorEnabledThresholds         BITS,
                                                     transferSwitchSensorSignedMaximum             Integer32,
                                                     transferSwitchSensorSignedMinimum             Integer32,
                                                     transferSwitchSensorSignedLowerCriticalThreshold    Integer32,
                                                     transferSwitchSensorSignedLowerWarningThreshold     Integer32,
                                                     transferSwitchSensorSignedUpperCriticalThreshold    Integer32,
                                                     transferSwitchSensorSignedUpperWarningThreshold     Integer32
                                                 }

transferSwitchSensorLogAvailable      OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "Is logging available for this sensor?"
                                      ::= { transferSwitchSensorConfigurationEntry 4 }

transferSwitchSensorUnits             OBJECT-TYPE
                                      SYNTAX        SensorUnitsEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The base units.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 6 }

transferSwitchSensorDecimalDigits     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of digits displayed to the right of the decimal point
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 7 }

transferSwitchSensorAccuracy          OBJECT-TYPE
                                      SYNTAX        HundredthsOfAPercentage
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The accuracy: how close (in percent) the measurement is to the actual value
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 8 }

transferSwitchSensorResolution        OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The resolution: the minimum difference between any two measured values
                                           The value of this OID variable should be scaled by 
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and 
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 9 }

transferSwitchSensorTolerance         OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The resolution: the  difference between a sensor value and the actual value
                                           The value of this OID variable should be scaled by 
                                           (transferSwitchSensorDecimalDigits + 1).  For example, if the value is 50 and 
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.05.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 10 }

transferSwitchSensorMaximum           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled maximum exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 11 }

transferSwitchSensorMinimum           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 12 }

transferSwitchSensorHysteresis        OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The hysteresis used for deassertions
                                           The value of this OID variable should be scaled by 
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 13 }

transferSwitchSensorStateChangeDelay  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The delay measured in samples before a state is asserted.
                                           If the value is zero, then the state is asserted as soon as
                                           it is detected; if it is non-zero, say n, then the assertion
                                           condition must exist for n+1 consecutive samples before the corresponding
                                           assertion event is reported.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 14 }

transferSwitchSensorLowerCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 21 }

transferSwitchSensorLowerWarningThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 22 }

transferSwitchSensorUpperCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 23 }

transferSwitchSensorUpperWarningThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 24 }

transferSwitchSensorEnabledThresholds OBJECT-TYPE
                                      SYNTAX        BITS {
                                                        lowerCritical(0),
                                                        lowerWarning(1),
                                                        upperWarning(2),
                                                        upperCritical(3)
                                                    }
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which thresholds are enabled.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 25 }

transferSwitchSensorSignedMaximum     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 26 }

transferSwitchSensorSignedMinimum     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value determines whether to use the signed or unsigned threshold
                                           and value columns: If the minimum is below zero the sensor can have
                                           negative readings and the signed columns should be used.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 27 }

transferSwitchSensorSignedLowerCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 28 }

transferSwitchSensorSignedLowerWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 29 }

transferSwitchSensorSignedUpperCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 30 }

transferSwitchSensorSignedUpperWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorConfigurationEntry 31 }



-- the PowerMeterConfiguration table

-- The PowerMeterConfiguration table contains information on power meters.
--  This table contains information on power meters and panels.


powerMeterConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF PowerMeterConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of power meter and panel configuration entries."
                ::= { powerMeter 2 }

powerMeterConfigurationEntry     OBJECT-TYPE
                SYNTAX        PowerMeterConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing configuration objects for power meters and panels."
                INDEX         { pduId }
                ::= { powerMeterConfigurationTable 1 }

PowerMeterConfigurationEntryStruct ::= SEQUENCE {
                                    powerMeterPhaseCTRating                       Unsigned32,
                                    powerMeterNeutralCTRating                     Unsigned32,
                                    powerMeterEarthCTRating                       Unsigned32,
                                    powerMeterBranchCount                         Unsigned32,
                                    powerMeterPanelPositions                      Integer32,
                                    powerMeterPanelLayout                         PanelLayoutEnumeration,
                                    powerMeterPanelNumbering                      PanelNumberingEnumeration,
                                    powerMeterType                                PowerMeterTypeEnumeration
                              }



powerMeterPhaseCTRating                    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rating of the Phase CT in A, or 0 if the CT is disabled.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { powerMeterConfigurationEntry 2 }


powerMeterNeutralCTRating                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rating of the Neutral CT in A, or 0 if the CT is disabled.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { powerMeterConfigurationEntry 3 }

powerMeterEarthCTRating                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rating of the Earth CT in A, or 0 if the CT is disabled.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { powerMeterConfigurationEntry 4 }


powerMeterBranchCount                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          " The maximum number of circuits supported by the panel. 
                                             (The number of user configured circuits is in unitConfigurationTable(pduId).circuitCount.)
                                              It can be used to distinguish between power meters and panels.
                                             If value > 0, then panel (BCM)
                                             else power meter
                                          "
                                      ::= { powerMeterConfigurationEntry 5 }



powerMeterPanelPositions                 OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of circuit positions in the panel.
                                            Its value is specified by the user when configuring a panel
                                          "
                                      ::= { powerMeterConfigurationEntry 6 }




powerMeterPanelLayout            OBJECT-TYPE
                                      SYNTAX        PanelLayoutEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          " valid only for panels (powerMeterCircuitPositionCount > 0); 
                                            invalid for power meters (powerMeterCircuitPositionCount = 0): value returned is invalid(-1).
                                            The panel circuit position layout:
                                              single column, two columns."
                                      ::= { powerMeterConfigurationEntry 7 }

powerMeterPanelNumbering         OBJECT-TYPE
                                      SYNTAX        PanelNumberingEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          " valid only for panels (powerMeterCircuitPositionCount > 0); 
                                            invalid for power meters (powerMeterCircuitPositionCount = 0): value returned is invalid(-1).
                                            The panel circuit position numbering scheme:
                                              odd/even, sequential.
                                          "
                                      ::= { powerMeterConfigurationEntry 8 }



powerMeterType                        OBJECT-TYPE
                                      SYNTAX        PowerMeterTypeEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The power meter type:
                                              3-phase, single-phase, split-phase.
                                          "
                                      ::= { powerMeterConfigurationEntry 9 }






-- the CircuitConfiguration table

-- The CircuitConfiguration table contains information on the circuits in the panel.


circuitConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of circuit configuration entries. The number of
                     entries is given by the value of panelCircuitPositionCount."
                ::= { circuit 2 }

circuitConfigurationEntry     OBJECT-TYPE
                SYNTAX        CircuitConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing configuration objects for the circuit."
                INDEX         { pduId, circuitId }
                ::= { circuitConfigurationTable 1 }

CircuitConfigurationEntryStruct ::= SEQUENCE {
                                    circuitId                           Integer32,
                                    circuitPoleCount                    Integer32,
                                    circuitName                         DisplayString,
                                    circuitType                         CircuitTypeEnumeration,
                                    circuitRatedCurrent                 Unsigned32,
                                    circuitCTRating                     Unsigned32,
                                    circuitCapabilities                 BITS,
                                    circuitPoleCapabilities             BITS,
                                    circuitPowerSource                  RowPointer
                              }

circuitId                             OBJECT-TYPE
                                      SYNTAX        Integer32(1..1024)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each circuit. circuitId is defined as follows.
                                            It is the circuit position in the panel
                                          "

                                      ::= { circuitConfigurationEntry 1 }

circuitPoleCount                      OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of circuit positions (poles) in the circuit."
                                      ::= { circuitConfigurationEntry 2 }

circuitName                           OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The user-defined name for the circuit.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { circuitConfigurationEntry 3 }

circuitType                           OBJECT-TYPE
                                      SYNTAX        CircuitTypeEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The type of circuit:
                                              singlePhaseL_L, singlePhaseL_N, twoPhase,threePhase"
                                      ::= { circuitConfigurationEntry 4 }

circuitRatedCurrent                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rating of the breaker for the circuit in A.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { circuitConfigurationEntry 5 }


circuitCTRating                       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rating of the CTs metering this circuit in A.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { circuitConfigurationEntry 6 }

circuitCapabilities                   OBJECT-TYPE
                                      SYNTAX        BITS{
                                                  rmsCurrent(0),
                                                  peakCurrent(1),
                                                  unbalancedCurrent(2),
                                                  rmsVoltage(3),
                                                  activePower(4),
                                                  apparentPower(5),
                                                  powerFactor(6),
                                                  activeEnergy(7),
                                                  apparentEnergy(8),
                                                  surgeProtectorStatus(21),
                                                  frequency(22),
                                                  phaseAngle(23),
                                                  residualCurrent(25),
                                                  rcmState(26),
                                                  reactivePower(28),
                                                  powerQuality(31),
                                                  displacementPowerFactor(34)
                                                        }
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which sensors are available for the circuit."
                                      ::= { circuitConfigurationEntry 7 }

circuitPoleCapabilities               OBJECT-TYPE
                                      SYNTAX        BITS{
                                                  rmsCurrent(0),
                                                  peakCurrent(1),
                                                  rmsVoltage(3),
                                                  activePower(4),
                                                  apparentPower(5),
                                                  powerFactor(6),
                                                  activeEnergy(7),
                                                  apparentEnergy(8),
                                                  phaseAngle(23),
                                                  rmsVoltageLN(24),
                                                  reactivePower(28),
                                                  displacementPowerFactor(34)
                                                        }
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which sensors are available for the circuit pole."
                                      ::= { circuitConfigurationEntry 8 }

circuitPowerSource                    OBJECT-TYPE
                                      SYNTAX        RowPointer
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "This object allows discovery of how the circuit is wired. It indicates the
                                           circuit's power source which can one of the following:

                                                  Inlet

                                           It contains the OID of an inletLabel in the inletConfigurationTable.
                                           The index of the OID can
                                           then be used to reference other objects in the inletConfigurationTable.
                                           "
                                      ::= { circuitConfigurationEntry 9 }






-- the CircuitPoleConfiguration table

-- The CircuitPoleConfiguration table contains information on the circuit poles in the circuit.


circuitPoleConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitPoleConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of Panel Circuit Pole configuration entries. The number of
                     entries is given by the value of circuitPoleCount for the circuit."
                ::= { circuit 3 }

circuitPoleConfigurationEntry     OBJECT-TYPE
                SYNTAX        CircuitPoleConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing configuration objects for the circuit poles."
                INDEX         { pduId, circuitId, circuitPoleId }
                ::= { circuitPoleConfigurationTable 1 }

CircuitPoleConfigurationEntryStruct ::= SEQUENCE {
                                    circuitPoleId                       Integer32,
                                    circuitPolePanelPosition            Integer32,
                                    circuitPoleCTNumber                 Integer32,
                                    circuitPolePhase                    PhaseEnumeration
                              }

circuitPoleId                         OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each circuit Pole. Its value
                                           ranges between 1 and the value of circuitPoleCount."
                                      ::= { circuitPoleConfigurationEntry 1 }

circuitPolePanelPosition            OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The circuit position for this pole."
                                      ::= { circuitPoleConfigurationEntry 2 }

circuitPoleCTNumber                   OBJECT-TYPE
                                      SYNTAX        Integer32(0..256)
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The CT Number for this circuit Pole, or 0 if no CT is present.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { circuitPoleConfigurationEntry 3 }


circuitPolePhase                   OBJECT-TYPE
                                      SYNTAX        PhaseEnumeration
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The Phase for this circuit Pole.
                                           At present, read-only access;
                                           see MIN-ACCESS in MODULE-COMPLIANCE ModulecomplianceRev2"
                                      ::= { circuitPoleConfigurationEntry 4 }



-- The circuitSensorConfiguration table contains information on the  circuit's sensors.


circuitSensorConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of configuration entries for an inlet sensor."
                ::= { circuit 4 }

circuitSensorConfigurationEntry     OBJECT-TYPE
                SYNTAX        CircuitSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing objects for configuring an inlet sensor."
                INDEX         { pduId, circuitId, sensorType }
                ::= { circuitSensorConfigurationTable 1 }

CircuitSensorConfigurationEntryStruct ::= SEQUENCE {
                                    circuitSensorLogAvailable              TruthValue,
                                    circuitSensorUnits                     SensorUnitsEnumeration,
                                    circuitSensorDecimalDigits             Unsigned32,
                                    circuitSensorResolution                Unsigned32,
                                    circuitSensorMaximum                   Unsigned32,
                                    circuitSensorMinimum                   Unsigned32,
                                    circuitSensorHysteresis                Unsigned32,
                                    circuitSensorStateChangeDelay          Unsigned32,
                                    circuitSensorLowerCriticalThreshold    Unsigned32,
                                    circuitSensorLowerWarningThreshold     Unsigned32,
                                    circuitSensorUpperCriticalThreshold    Unsigned32,
                                    circuitSensorUpperWarningThreshold     Unsigned32,
                                    circuitSensorEnabledThresholds         BITS,
                                    circuitSensorSignedMaximum                Integer32,
                                    circuitSensorSignedMinimum                Integer32,
                                    circuitSensorSignedLowerCriticalThreshold Integer32,
                                    circuitSensorSignedLowerWarningThreshold  Integer32,
                                    circuitSensorSignedUpperCriticalThreshold Integer32,
                                    circuitSensorSignedUpperWarningThreshold  Integer32
                                    }

circuitSensorLogAvailable             OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "Is logging enabled for the sensor?"
                                      ::= { circuitSensorConfigurationEntry 4 }

circuitSensorUnits                    OBJECT-TYPE
                                      SYNTAX        SensorUnitsEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The base units.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 6 }

circuitSensorDecimalDigits            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of digits displayed to the right of the decimal point.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 7 }

circuitSensorResolution               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The resolution: the minimum difference between any two measured values
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 9 }

circuitSensorMaximum                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled maximum exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 11 }

circuitSensorMinimum                  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 12 }

circuitSensorHysteresis               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The hysteresis used for deassertions
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 13 }

circuitSensorStateChangeDelay         OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The delay measured in samples before a state is asserted.
                                           If the value is zero, then the state is asserted as soon as
                                           it is detected; if it is non-zero, say n, then the assertion
                                           condition must exist for n+1 consecutive samples before the corresponding
                                           assertion event is reported.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 14 }

circuitSensorLowerCriticalThreshold   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 21 }

circuitSensorLowerWarningThreshold    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 22 }

circuitSensorUpperCriticalThreshold   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 23 }

circuitSensorUpperWarningThreshold    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 24 }

circuitSensorEnabledThresholds        OBJECT-TYPE
                                      SYNTAX        BITS{
                                                  lowerCritical(0),
                                                  lowerWarning(1),
                                                  upperWarning(2),
                                                  upperCritical(3)
                                                        }
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which thresholds are enabled.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 25 }

circuitSensorSignedMaximum            OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 26 }

circuitSensorSignedMinimum            OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value determines whether to use the signed or unsigned threshold
                                           and value columns: If the minimum is below zero the sensor can have
                                           negative readings and the signed columns should be used.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 27 }

circuitSensorSignedLowerCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 28 }

circuitSensorSignedLowerWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 29 }

circuitSensorSignedUpperCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 30 }

circuitSensorSignedUpperWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorConfigurationEntry 31 }




-- The circuitPoleSensorConfiguration table contains information on the  circuit Pole's sensors.


circuitPoleSensorConfigurationTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitPoleSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of configuration entries for a circuit's pole sensors."
                ::= { circuit 6 }

circuitPoleSensorConfigurationEntry     OBJECT-TYPE
                SYNTAX        CircuitPoleSensorConfigurationEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing objects
                     for configuring an inlet pole sensor."
                INDEX         {  pduId,  circuitId,circuitPoleId,sensorType }
                ::= { circuitPoleSensorConfigurationTable 1 }

CircuitPoleSensorConfigurationEntryStruct ::= SEQUENCE {
                                    circuitPoleSensorLogAvailable              TruthValue,
                                    circuitPoleSensorUnits                     SensorUnitsEnumeration,
                                    circuitPoleSensorDecimalDigits             Unsigned32,
                                    circuitPoleSensorResolution                Unsigned32,
                                    circuitPoleSensorMaximum                   Unsigned32,
                                    circuitPoleSensorMinimum                   Unsigned32,
                                    circuitPoleSensorHysteresis                Unsigned32,
                                    circuitPoleSensorStateChangeDelay          Unsigned32,
                                    circuitPoleSensorLowerCriticalThreshold    Unsigned32,
                                    circuitPoleSensorLowerWarningThreshold     Unsigned32,
                                    circuitPoleSensorUpperCriticalThreshold    Unsigned32,
                                    circuitPoleSensorUpperWarningThreshold     Unsigned32,
                                    circuitPoleSensorEnabledThresholds         BITS,
                                    circuitPoleSensorSignedMaximum                Integer32,
                                    circuitPoleSensorSignedMinimum                Integer32,
                                    circuitPoleSensorSignedLowerCriticalThreshold Integer32,
                                    circuitPoleSensorSignedLowerWarningThreshold  Integer32,
                                    circuitPoleSensorSignedUpperCriticalThreshold Integer32,
                                    circuitPoleSensorSignedUpperWarningThreshold  Integer32
                                    }



circuitPoleSensorLogAvailable         OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "Is logging enabled for the sensor?"
                                      ::= { circuitPoleSensorConfigurationEntry 4 }

circuitPoleSensorUnits                OBJECT-TYPE
                                      SYNTAX        SensorUnitsEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The base units.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 6 }

circuitPoleSensorDecimalDigits        OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The number of digits displayed to the right of the decimal point.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 7 }

circuitPoleSensorResolution           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The resolution: the minimum difference between any two measured values
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 9 }

circuitPoleSensorMaximum              OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled maximum exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 11 }

circuitPoleSensorMinimum              OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 12 }

circuitPoleSensorHysteresis           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The hysteresis used for deassertions
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 13 }

circuitPoleSensorStateChangeDelay     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The delay measured in samples before a state is asserted.
                                           If the value is zero, then the state is asserted as soon as
                                           it is detected; if it is non-zero, say n, then the assertion
                                           condition must exist for n+1 consecutive samples before the corresponding
                                           assertion event is reported.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 14 }

circuitPoleSensorLowerCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 21 }

circuitPoleSensorLowerWarningThreshold  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 22 }

circuitPoleSensorUpperCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 23 }

circuitPoleSensorUpperWarningThreshold OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is clamped if the scaled threshold exceeds 4294967295. It
                                           is undefined for sensors which can have negative readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 24 }

circuitPoleSensorEnabledThresholds    OBJECT-TYPE
                                      SYNTAX        BITS{
                                                  lowerCritical(0),
                                                  lowerWarning(1),
                                                  upperWarning(2),
                                                  upperCritical(3)
                                                        }
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "A bit string  which indicates which thresholds are enabled.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 25 }

circuitPoleSensorSignedMaximum        OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The largest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 26 }

circuitPoleSensorSignedMinimum        OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The smallest possible reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value determines whether to use the signed or unsigned threshold
                                           and value columns: If the minimum is below zero the sensor can have
                                           negative readings and the signed columns should be used.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 27 }

circuitPoleSensorSignedLowerCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 28 }

circuitPoleSensorSignedLowerWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 29 }

circuitPoleSensorSignedUpperCriticalThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper critical threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 30 }

circuitPoleSensorSignedUpperWarningThreshold OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The upper warning threshold as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           The value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { circuitPoleSensorConfigurationEntry 31 }




-- The PeripheralDevicePackageTable table contains information on the peripheral Device Packages connected to the PDU


peripheralDevicePackageTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF PeripheralDevicePackageEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of entries for the peripheral Device Packages connected to each PDU. The number of
                     entries is given by the value of peripheralDevicePackagesCount."
                ::= { externalSensors 5}

peripheralDevicePackageEntry     OBJECT-TYPE
                SYNTAX        PeripheralDevicePackageEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An  entry containing objects for a controller."
                INDEX         { pduId, peripheralDevicePackageId }
                ::= { peripheralDevicePackageTable 1 }

PeripheralDevicePackageEntryStruct ::= SEQUENCE { 
                                    peripheralDevicePackageId                           Integer32,
                                    peripheralDevicePackageSerialNumber                 DisplayString,
                                    peripheralDevicePackageModel                        DisplayString,
                                    peripheralDevicePackageFirmwareVersion              DisplayString,
                                    peripheralDevicePackageMinFirmwareVersion           DisplayString,
                                    peripheralDevicePackageFirmwareTimeStamp            Unsigned32,
                                    peripheralDevicePackagePosition	            	DisplayString,
                                    peripheralDevicePackageState   	            	DisplayString
                              }





peripheralDevicePackageId                  OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each peripheral device package."
                                      ::= { peripheralDevicePackageEntry 1 }


peripheralDevicePackageSerialNumber         OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The peripheral device package  serial number."
                                      ::= { peripheralDevicePackageEntry 3 }

peripheralDevicePackageModel         OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The peripheral device package  model.
                                            Examples are DX-D2C6, DPX2-T1, DPX2-T1H1, DPX2-T2H1, DPX2-T3H1"
                                      ::= { peripheralDevicePackageEntry 4 }



peripheralDevicePackageFirmwareVersion           OBJECT-TYPE
                                          SYNTAX        DisplayString
                                          MAX-ACCESS    read-only
                                          STATUS        current
                                          DESCRIPTION
                                              "The peripheral device package firmware version."
                                      ::= { peripheralDevicePackageEntry 5 }


peripheralDevicePackageMinFirmwareVersion           OBJECT-TYPE
                                            SYNTAX        DisplayString
                                            MAX-ACCESS    read-only
                                            STATUS        current
                                            DESCRIPTION
                                              "The peripheral device package minimum firmware version.
                                               This field may be empty. If it is not empty, then it shall not be possible
                                               to downgrade the peripheral device firmware to a 
                                               version < minimum firmware version number."
                                      ::= { peripheralDevicePackageEntry 6 }


peripheralDevicePackageFirmwareTimeStamp        OBJECT-TYPE
                                         SYNTAX        Unsigned32
                                         MAX-ACCESS    read-only
                                         STATUS        current
                                         DESCRIPTION
                                          "The time when the peripheralDevicePackage firmware was updated in UNIX(epoch)time.
                                           It is measured in seconds relative to January 1, 1970 (midnight UTC/GMT), 
                                           i.e a value of 0 indicates January 1, 1970 (midnight UTC/GMT)."
                                      ::= { peripheralDevicePackageEntry 7 }

peripheralDevicePackagePosition OBJECT-TYPE
	 SYNTAX        DisplayString
	 MAX-ACCESS    read-only
	 STATUS        current
	 DESCRIPTION
	    "The position of the package.
	     The format is a semicolon separated list of Keyword:value pairs -
		 Keyword1:Value1;Keyword2:value2;...
	       Keyword can be one of the following:
		 ONBOARD, DEVICE-1WIREPORT, HUBPORT, CHAIN-POSITION
	       Examples
	       1) Onboard Sensor
			ONBOARD:CC1
	       2) Old sensor connected to device 1-wire port
			DEVICE-1WIREPORT:2
	       3) New style sensor connected to device 1-wire port
			DEVICE-1WIREPORT:2;CHAIN-POSITION:3
	       4) New style sensor connected to hub port 3
			DEVICE-1WIREPORT:2;CHAIN-POSITION:1;HUBPORT:3;CHAIN-POSITION:1
	       5) Old style sensor connected to end of new style sensor chain
			DEVICE-1WIREPORT:2;
	      "
	 ::= { peripheralDevicePackageEntry 8 }

peripheralDevicePackageState OBJECT-TYPE
	 SYNTAX        DisplayString
	 MAX-ACCESS    read-only
	 STATUS        current
	 DESCRIPTION
	    "The state of the package."
	 ::= { peripheralDevicePackageEntry 9 }


-- the log table

-- The logIndexTable

logIndexTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF LogIndexEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A table of log entries."
                ::= { logUnit 1 }

logIndexEntry     OBJECT-TYPE
                SYNTAX        LogIndexEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry in the log containing sensor data."
                INDEX         { pduId  }
                ::= { logIndexTable 1 }

LogIndexEntryStruct ::= SEQUENCE {
                                  oldestLogID                Integer32, 
                                  newestLogID                Integer32
                                 }




oldestLogID                     OBJECT-TYPE
                                   SYNTAX      Integer32
                                   MAX-ACCESS    read-only
                                   STATUS        current
                                   DESCRIPTION
                                       "The index of the oldest data in the buffer for this PDU."
                                   ::= { logIndexEntry 2 }

newestLogID                     OBJECT-TYPE
                                   SYNTAX      Integer32
                                   MAX-ACCESS    read-only
                                   STATUS        current
                                   DESCRIPTION
                                       "The index of the newest data in the buffer for this PDU."
                                   ::= { logIndexEntry 3 }



-- The logTimeStampTable

logTimeStampTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF LogTimeStampEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of entries containing the timestamps of the entries in the log."
                ::= { logUnit 2 }

logTimeStampEntry     OBJECT-TYPE
                SYNTAX        LogTimeStampEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing the timestamp for log entries."
                INDEX         { pduId, logIndex  }
                ::= { logTimeStampTable 1 }

LogTimeStampEntryStruct ::= SEQUENCE {logIndex                 Integer32,
                                      logTimeStamp               Unsigned32
                                     }

logIndex                      OBJECT-TYPE
                                      SYNTAX        Integer32(1..256)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A unique value for each entry in the log. Its value
                                           ranges between 1 and the value of logSize."
                                      ::= { logTimeStampEntry 1 }


logTimeStamp                OBJECT-TYPE
                                   SYNTAX      Unsigned32
                                   MAX-ACCESS    read-only
                                   STATUS        current
                                   DESCRIPTION
                                       "The time when the data was collected. It is measured in seconds relative to
                                        January 1, 1970 (midnight UTC/GMT), i.e a value of 0 indicates
                                        January 1, 1970 (midnight UTC/GMT)."
                                   ::= { logTimeStampEntry 2 }




-- The unitSensorLogTable

unitSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF UnitSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of unit sensor entries in the log."
                ::= { logUnit 3 }

unitSensorLogEntry     OBJECT-TYPE
                SYNTAX        UnitSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an unit sensor."
                INDEX         {  pduId, sensorType, logIndex }
                ::= { unitSensorLogTable 1 }

UnitSensorLogEntryStruct ::= SEQUENCE {
                                    logUnitSensorDataAvailable    TruthValue,
                                    logUnitSensorState            SensorStateEnumeration,
                                    logUnitSensorAvgValue         Unsigned32,
                                    logUnitSensorMaxValue         Unsigned32,
                                    logUnitSensorMinValue         Unsigned32,
                                    logUnitSensorSignedAvgValue   Integer32,
                                    logUnitSensorSignedMaxValue   Integer32,
                                    logUnitSensorSignedMinValue   Integer32
                                    }

logUnitSensorDataAvailable            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { unitSensorLogEntry 2 }

logUnitSensorState                    OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { unitSensorLogEntry 3 }

logUnitSensorAvgValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { unitSensorLogEntry 4 }

logUnitSensorMaxValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { unitSensorLogEntry 5 }

logUnitSensorMinValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { unitSensorLogEntry 6 }

logUnitSensorSignedAvgValue           OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { unitSensorLogEntry 7 }

logUnitSensorSignedMaxValue           OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { unitSensorLogEntry 8 }

logUnitSensorSignedMinValue           OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { unitSensorLogEntry 9 }



-- The inletSensorLogTable

 

inletSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF InletSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of inlet sensor entries. The number of
                     entries is given by the value of inletCount for the PDU."
                ::= { logInlet 3 }

inletSensorLogEntry     OBJECT-TYPE
                SYNTAX        InletSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an inlet sensor."
                INDEX         { pduId, inletId, sensorType, logIndex  }
                ::= { inletSensorLogTable 1 }

InletSensorLogEntryStruct ::= SEQUENCE {
                                    logInletSensorDataAvailable   TruthValue,
                                    logInletSensorState           SensorStateEnumeration,
                                    logInletSensorAvgValue        Unsigned32,
                                    logInletSensorMaxValue        Unsigned32,
                                    logInletSensorMinValue        Unsigned32,
                                    logInletSensorSignedAvgValue  Integer32,
                                    logInletSensorSignedMaxValue  Integer32,
                                    logInletSensorSignedMinValue  Integer32
                                    }

logInletSensorDataAvailable           OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { inletSensorLogEntry 2 }

logInletSensorState                   OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { inletSensorLogEntry 3 }

logInletSensorAvgValue                OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletSensorLogEntry 4 }

logInletSensorMaxValue                OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletSensorLogEntry 5 }

logInletSensorMinValue                OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletSensorLogEntry 6 }

logInletSensorSignedAvgValue          OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletSensorLogEntry 7 }

logInletSensorSignedMaxValue          OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletSensorLogEntry 8 }

logInletSensorSignedMinValue          OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletSensorLogEntry 9 }


-- The inletPoleSensorLogTable

inletPoleSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF InletPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of inletPole sensor entries. The number of
                     entries is given by the value of inletPoleCount for the inlet."
                ::= { logInlet 4 }

inletPoleSensorLogEntry     OBJECT-TYPE
                SYNTAX        InletPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an inletPole sensor."
                INDEX         { pduId,inletId, inletPoleIndex,sensorType,logIndex  }
                ::= { inletPoleSensorLogTable 1 }

InletPoleSensorLogEntryStruct ::= SEQUENCE {
                                    logInletPoleSensorDataAvailable   TruthValue,
                                    logInletPoleSensorState           SensorStateEnumeration,
                                    logInletPoleSensorAvgValue        Unsigned32,
                                    logInletPoleSensorMaxValue        Unsigned32,
                                    logInletPoleSensorMinValue        Unsigned32,
                                    logInletPoleSensorSignedAvgValue  Integer32,
                                    logInletPoleSensorSignedMaxValue  Integer32,
                                    logInletPoleSensorSignedMinValue  Integer32
                                    }

logInletPoleSensorDataAvailable       OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { inletPoleSensorLogEntry 2 }


logInletPoleSensorState               OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { inletPoleSensorLogEntry 3 }

logInletPoleSensorAvgValue            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletPoleSensorLogEntry 4 }

logInletPoleSensorMaxValue            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletPoleSensorLogEntry 5 }

logInletPoleSensorMinValue            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { inletPoleSensorLogEntry 6 }

logInletPoleSensorSignedAvgValue      OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletPoleSensorLogEntry 7 }

logInletPoleSensorSignedMaxValue      OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletPoleSensorLogEntry 8 }

logInletPoleSensorSignedMinValue      OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { inletPoleSensorLogEntry 9 }



-- The outletSensorLogTable

outletSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OutletSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of outlet sensor entries. The number of
                     entries is given by the value of outletCount for the PDU."
                ::= { logOutlet 3 }

outletSensorLogEntry     OBJECT-TYPE
                SYNTAX        OutletSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an outlet sensor."
                INDEX         { pduId, outletId, sensorType,logIndex  }
                ::= { outletSensorLogTable 1 }

OutletSensorLogEntryStruct ::= SEQUENCE {
                                    logOutletSensorDataAvailable   TruthValue,
                                    logOutletSensorState           SensorStateEnumeration,
                                    logOutletSensorAvgValue        Unsigned32,
                                    logOutletSensorMaxValue        Unsigned32,
                                    logOutletSensorMinValue        Unsigned32,
                                    logOutletSensorSignedAvgValue  Integer32,
                                    logOutletSensorSignedMaxValue  Integer32,
                                    logOutletSensorSignedMinValue  Integer32
                                    }

logOutletSensorDataAvailable          OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { outletSensorLogEntry 2 }

logOutletSensorState                  OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { outletSensorLogEntry 3 }

logOutletSensorAvgValue               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletSensorLogEntry 4 }

logOutletSensorMaxValue               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletSensorLogEntry 5 }

logOutletSensorMinValue               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletSensorLogEntry 6 }

logOutletSensorSignedAvgValue         OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletSensorLogEntry 7 }

logOutletSensorSignedMaxValue         OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletSensorLogEntry 8 }

logOutletSensorSignedMinValue         OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletSensorLogEntry 9 }



-- The outletPoleSensorLogTable

outletPoleSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OutletPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of outletPole sensor entries. The number of
                     entries is given by the value of outletPoleCount for the outlet."
                ::= { logOutlet 4 }

outletPoleSensorLogEntry    OBJECT-TYPE
                SYNTAX        OutletPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an outletPole sensor."
                INDEX         { pduId, outletId, outletPoleIndex,sensorType,logIndex  }
                ::= { outletPoleSensorLogTable 1 }

OutletPoleSensorLogEntryStruct ::= SEQUENCE {
                                    logOutletPoleSensorDataAvailable   TruthValue,
                                    logOutletPoleSensorState           SensorStateEnumeration,
                                    logOutletPoleSensorAvgValue        Unsigned32,
                                    logOutletPoleSensorMaxValue        Unsigned32,
                                    logOutletPoleSensorMinValue        Unsigned32,
                                    logOutletPoleSensorSignedAvgValue  Integer32,
                                    logOutletPoleSensorSignedMaxValue  Integer32,
                                    logOutletPoleSensorSignedMinValue  Integer32
                                    }

logOutletPoleSensorDataAvailable      OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { outletPoleSensorLogEntry 2 }

logOutletPoleSensorState              OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { outletPoleSensorLogEntry 3 }

logOutletPoleSensorAvgValue           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletPoleSensorLogEntry 4 }

logOutletPoleSensorMaxValue           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletPoleSensorLogEntry 5 }

logOutletPoleSensorMinValue           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { outletPoleSensorLogEntry 6 }

logOutletPoleSensorSignedAvgValue     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletPoleSensorLogEntry 7 }

logOutletPoleSensorSignedMaxValue     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletPoleSensorLogEntry 8 }

logOutletPoleSensorSignedMinValue     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { outletPoleSensorLogEntry 9 }



-- The overCurrentProtectorSensorLogTable

overCurrentProtectorSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OverCurrentProtectorSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of overCurrentProtector sensor entries. The number of
                     entries is given by the value of overCurrentProtectorCount for the PDU."
                ::= { logOverCurrentProtector 3 }

overCurrentProtectorSensorLogEntry     OBJECT-TYPE
                SYNTAX        OverCurrentProtectorSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an overCurrentProtector sensor."
                INDEX         { pduId, overCurrentProtectorIndex, sensorType, logIndex  }
                ::= { overCurrentProtectorSensorLogTable 1 }

OverCurrentProtectorSensorLogEntryStruct ::= SEQUENCE {
                                    logOverCurrentProtectorSensorDataAvailable   TruthValue,
                                    logOverCurrentProtectorSensorState           SensorStateEnumeration,
                                    logOverCurrentProtectorSensorAvgValue        Unsigned32,
                                    logOverCurrentProtectorSensorMaxValue        Unsigned32,
                                    logOverCurrentProtectorSensorMinValue        Unsigned32,
                                    logOverCurrentProtectorSensorSignedAvgValue  Integer32,
                                    logOverCurrentProtectorSensorSignedMaxValue  Integer32,
                                    logOverCurrentProtectorSensorSignedMinValue  Integer32
                                    }

logOverCurrentProtectorSensorDataAvailable OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { overCurrentProtectorSensorLogEntry 2 }

logOverCurrentProtectorSensorState    OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { overCurrentProtectorSensorLogEntry 3 }

logOverCurrentProtectorSensorAvgValue OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { overCurrentProtectorSensorLogEntry 4 }

logOverCurrentProtectorSensorMaxValue OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { overCurrentProtectorSensorLogEntry 5 }

logOverCurrentProtectorSensorMinValue OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { overCurrentProtectorSensorLogEntry 6 }

logOverCurrentProtectorSensorSignedAvgValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { overCurrentProtectorSensorLogEntry 7 }

logOverCurrentProtectorSensorSignedMaxValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { overCurrentProtectorSensorLogEntry 8 }

logOverCurrentProtectorSensorSignedMinValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits.  For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { overCurrentProtectorSensorLogEntry 9 }



-- The externalSensorLogTable

externalSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ExternalSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of external sensor entries. The number of
                     entries is given by the value of externalSensorCount for the PDU."
                ::= { logExternalSensor 3 }

externalSensorLogEntry     OBJECT-TYPE
                SYNTAX        ExternalSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for an external sensor."
                INDEX         { pduId, sensorID, logIndex  }
                ::= { externalSensorLogTable 1 }

ExternalSensorLogEntryStruct ::= SEQUENCE {
                                    logExternalSensorDataAvailable   TruthValue, 
                                    logExternalSensorState           SensorStateEnumeration,
                                    logExternalSensorAvgValue        Integer32,
                                    logExternalSensorMaxValue        Integer32,
                                    logExternalSensorMinValue        Integer32
                                    }

logExternalSensorDataAvailable            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { externalSensorLogEntry 2 }

logExternalSensorState                   OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { externalSensorLogEntry 3 }

logExternalSensorAvgValue               OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading average value.
                                           The value of this OID variable should be scaled by 
                                           externalSensorDecimalDigits.  For example, if the value is 1 and 
                                           externalSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { externalSensorLogEntry 4 }

logExternalSensorMaxValue               OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading maximum value.
                                           The value of this OID variable should be scaled by 
                                           externalSensorDecimalDigits.  For example, if the value is 1 and 
                                           externalSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { externalSensorLogEntry 5 }

logExternalSensorMinValue               OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading minimum value.
                                           The value of this OID variable should be scaled by 
                                           externalSensorDecimalDigits.  For example, if the value is 1 and 
                                           externalSensorDecimalDigits is 2, then actual value is 0.01."
                                      ::= { externalSensorLogEntry 6 }


-- The wireSensorLogTable

wireSensorLogTable                    OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF WireSensorLogEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A list of wire sensor entries. The number of
                                           entries is given by the value of wireCount for the PDU."
                                      ::= { logWire 3 }

wireSensorLogEntry                    OBJECT-TYPE
                                      SYNTAX        WireSensorLogEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "An entry containing log objects for a wire sensor."
                                      INDEX         { pduId, wireId, sensorType, logIndex  }
                                      ::= { wireSensorLogTable 1 }

WireSensorLogEntryStruct ::= SEQUENCE {
                                 logWireSensorDataAvailable   TruthValue,
                                 logWireSensorState           SensorStateEnumeration,
                                 logWireSensorAvgValue        Unsigned32,
                                 logWireSensorMaxValue        Unsigned32,
                                 logWireSensorMinValue        Unsigned32
                             }

logWireSensorDataAvailable            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { wireSensorLogEntry 2 }

logWireSensorState                    OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { wireSensorLogEntry 3 }

logWireSensorAvgValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor reading average value.
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits. For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the value exceeds 4294967295"
                                      ::= { wireSensorLogEntry 4 }

logWireSensorMaxValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor reading maximum value.
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits. For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the value exceeds 4294967295"
                                      ::= { wireSensorLogEntry 5 }

logWireSensorMinValue                 OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor reading minimum value.
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits. For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the value exceeds 4294967295."
                                      ::= { wireSensorLogEntry 6 }






-- The transferSwitchSensorLogTable

transferSwitchSensorLogTable        OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF TransferSwitchSensorLogEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A list of Transfer Switch sensor entries. The number of
                                           entries is given by the value of transferSwitchCount for the PDU."
                                      ::= { logTransferSwitch 3 }

transferSwitchSensorLogEntry        OBJECT-TYPE
                                      SYNTAX        TransferSwitchSensorLogEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "An entry containing log objects for a transfer switch sensor."
                                      INDEX         { pduId, transferSwitchId, sensorType, logIndex  }
                                      ::= { transferSwitchSensorLogTable 1 }

TransferSwitchSensorLogEntryStruct ::= SEQUENCE {
                                 logTransferSwitchSensorDataAvailable   TruthValue,
                                 logTransferSwitchSensorState           SensorStateEnumeration,
                                 logTransferSwitchSensorAvgValue        Unsigned32,
                                 logTransferSwitchSensorMaxValue        Unsigned32,
                                 logTransferSwitchSensorMinValue        Unsigned32,
                                 logTransferSwitchSensorSignedAvgValue  Integer32,
                                 logTransferSwitchSensorSignedMaxValue  Integer32,
                                 logTransferSwitchSensorSignedMinValue  Integer32
                             }

logTransferSwitchSensorDataAvailable  OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { transferSwitchSensorLogEntry 2 }

logTransferSwitchSensorState          OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { transferSwitchSensorLogEntry 3 }

logTransferSwitchSensorAvgValue       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { transferSwitchSensorLogEntry 4 }

logTransferSwitchSensorMaxValue       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { transferSwitchSensorLogEntry 5 }

logTransferSwitchSensorMinValue       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { transferSwitchSensorLogEntry 6 }

logTransferSwitchSensorSignedAvgValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { transferSwitchSensorLogEntry 7 }

logTransferSwitchSensorSignedMaxValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { transferSwitchSensorLogEntry 8 }

logTransferSwitchSensorSignedMinValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { transferSwitchSensorLogEntry 9 }



-- The circuitSensorLogTable

circuitSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of  Circuit sensor log entries. The number of
                     entries is given by the value of panelinletCount for the Floor PDU."
                ::= { logCircuit 3 }

circuitSensorLogEntry     OBJECT-TYPE
                SYNTAX        CircuitSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for a circuit sensor."
                INDEX         { pduId,  circuitId, sensorType, logIndex  }
                ::= { circuitSensorLogTable 1 }

CircuitSensorLogEntryStruct ::= SEQUENCE {
                                    logCircuitSensorDataAvailable   TruthValue,
                                    logCircuitSensorState           SensorStateEnumeration,
                                    logCircuitSensorAvgValue        Unsigned32,
                                    logCircuitSensorMaxValue        Unsigned32,
                                    logCircuitSensorMinValue        Unsigned32,
                                    logCircuitSensorSignedAvgValue  Integer32,
                                    logCircuitSensorSignedMaxValue  Integer32,
                                    logCircuitSensorSignedMinValue  Integer32
                                    }

logCircuitSensorDataAvailable         OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { circuitSensorLogEntry 2 }

logCircuitSensorState                 OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { circuitSensorLogEntry 3 }

logCircuitSensorAvgValue              OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitSensorLogEntry 4 }

logCircuitSensorMaxValue              OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitSensorLogEntry 5 }

logCircuitSensorMinValue              OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitSensorLogEntry 6 }

logCircuitSensorSignedAvgValue        OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitSensorLogEntry 7 }

logCircuitSensorSignedMaxValue        OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitSensorLogEntry 8 }

logCircuitSensorSignedMinValue        OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitSensorLogEntry 9 }


-- The circuitPoleSensorLogTable

circuitPoleSensorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of  circuit pole sensor log entries. The number of
                     entries is given by the value of panelCircuitPoleCount for the circut."
                ::= { logCircuit 5 }

circuitPoleSensorLogEntry     OBJECT-TYPE
                SYNTAX        CircuitPoleSensorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing log objects for a circuit pole sensor."
                INDEX         { pduId,  circuitId, circuitPoleId, sensorType, logIndex  }
                ::= { circuitPoleSensorLogTable 1 }

CircuitPoleSensorLogEntryStruct ::= SEQUENCE {
                                    logCircuitPoleSensorDataAvailable   TruthValue,
                                    logCircuitPoleSensorState           SensorStateEnumeration,
                                    logCircuitPoleSensorAvgValue        Unsigned32,
                                    logCircuitPoleSensorMaxValue        Unsigned32,
                                    logCircuitPoleSensorMinValue        Unsigned32,
                                    logCircuitPoleSensorSignedAvgValue  Integer32,
                                    logCircuitPoleSensorSignedMaxValue  Integer32,
                                    logCircuitPoleSensorSignedMinValue  Integer32
                                    }

logCircuitPoleSensorDataAvailable     OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is data available for this sensor during this measurement period?"
                                      ::= { circuitPoleSensorLogEntry 2 }

logCircuitPoleSensorState             OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { circuitPoleSensorLogEntry 3 }

logCircuitPoleSensorAvgValue          OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitPoleSensorLogEntry 4 }

logCircuitPoleSensorMaxValue          OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitPoleSensorLogEntry 5 }

logCircuitPoleSensorMinValue          OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings."
                                      ::= { circuitPoleSensorLogEntry 6 }

logCircuitPoleSensorSignedAvgValue    OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The average sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitPoleSensorLogEntry 7 }

logCircuitPoleSensorSignedMaxValue    OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitPoleSensorLogEntry 8 }

logCircuitPoleSensorSignedMinValue    OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The minimum sensor reading for the log period as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647)."
                                      ::= { circuitPoleSensorLogEntry 9 }




-- the Measurements table



-- The unitSensorMeasurementsTable

unitSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF UnitSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of unit sensor entries."
                ::= { measurementsUnit 3 }

unitSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        UnitSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an unit sensor."
                INDEX         {  pduId, sensorType  }
                ::= { unitSensorMeasurementsTable 1 }

UnitSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsUnitSensorIsAvailable      TruthValue,
                                    measurementsUnitSensorState            SensorStateEnumeration,
                                    measurementsUnitSensorValue            Unsigned32,
                                    measurementsUnitSensorTimeStamp        Unsigned32,
                                    measurementsUnitSensorSignedValue      Integer32
                                    }



measurementsUnitSensorIsAvailable            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { unitSensorMeasurementsEntry 2 }



measurementsUnitSensorState                  OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { unitSensorMeasurementsEntry 3 }

measurementsUnitSensorValue           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. power supply status sensors."
                                      ::= { unitSensorMeasurementsEntry 4 }

measurementsUnitSensorTimeStamp       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { unitSensorMeasurementsEntry 5 }

measurementsUnitSensorSignedValue     OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           unitSensorDecimalDigits.  For example, if the value is 1 and
                                           unitSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. power supply status sensors."
                                      ::= { unitSensorMeasurementsEntry 6 }



-- The inletSensorMeasurementsTable

inletSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF InletSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of inlet sensor entries. The number of
                     entries is given by the value of inletCount for the PDU."
                ::= { measurementsInlet 3 }

inletSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        InletSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an inlet sensor."
                INDEX         { pduId, inletId, sensorType  }
                ::= { inletSensorMeasurementsTable 1 }

InletSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsInletSensorIsAvailable      TruthValue,
                                    measurementsInletSensorState            SensorStateEnumeration,
                                    measurementsInletSensorValue            Unsigned32,
                                    measurementsInletSensorTimeStamp        Unsigned32,
                                    measurementsInletSensorSignedValue      Integer32
                                    }

measurementsInletSensorIsAvailable    OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { inletSensorMeasurementsEntry 2 }


measurementsInletSensorState          OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { inletSensorMeasurementsEntry 3 }

measurementsInletSensorValue          OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { inletSensorMeasurementsEntry 4 }

measurementsInletSensorTimeStamp      OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { inletSensorMeasurementsEntry 5 }

measurementsInletSensorSignedValue    OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { inletSensorMeasurementsEntry 6 }



-- The inletPoleSensorMeasurementsTable

inletPoleSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF InletPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of inletPole sensor entries. The number of
                     entries is given by the value of inletPoleCount for the inlet."
                ::= { measurementsInlet 4 }

inletPoleSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        InletPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an inletPole sensor."
                INDEX         { pduId, inletId, inletPoleIndex,sensorType  }
                ::= { inletPoleSensorMeasurementsTable 1 }

InletPoleSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsInletPoleSensorIsAvailable      TruthValue,
                                    measurementsInletPoleSensorState            SensorStateEnumeration,
                                    measurementsInletPoleSensorValue            Unsigned32,
                                    measurementsInletPoleSensorTimeStamp        Unsigned32,
                                    measurementsInletPoleSensorSignedValue      Integer32
                                    }


measurementsInletPoleSensorIsAvailable OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { inletPoleSensorMeasurementsEntry 2 }

measurementsInletPoleSensorState      OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { inletPoleSensorMeasurementsEntry 3 }

measurementsInletPoleSensorValue      OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { inletPoleSensorMeasurementsEntry 4 }

measurementsInletPoleSensorTimeStamp  OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { inletPoleSensorMeasurementsEntry 5 }

measurementsInletPoleSensorSignedValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletPoleSensorDecimalDigits.  For example, if the value is 1 and
                                           inletPoleSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { inletPoleSensorMeasurementsEntry 6 }



-- The outletSensorMeasurementsTable

outletSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OutletSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of outlet sensor entries. The number of
                     entries is given by the value of outletCount for the PDU."
                ::= { measurementsOutlet 3 }

outletSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        OutletSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an outlet sensor."
                INDEX         { pduId, outletId, sensorType  }
                ::= { outletSensorMeasurementsTable 1 }

OutletSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsOutletSensorIsAvailable      TruthValue,
                                    measurementsOutletSensorState            SensorStateEnumeration,
                                    measurementsOutletSensorValue            Unsigned32,
                                    measurementsOutletSensorTimeStamp        Unsigned32,
                                    measurementsOutletSensorSignedValue      Integer32
                                    }

measurementsOutletSensorIsAvailable   OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { outletSensorMeasurementsEntry 2 }

measurementsOutletSensorState         OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { outletSensorMeasurementsEntry 3 }

measurementsOutletSensorValue         OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. outlet state sensors."
                                      ::= { outletSensorMeasurementsEntry 4 }

measurementsOutletSensorTimeStamp     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { outletSensorMeasurementsEntry 5 }

measurementsOutletSensorSignedValue   OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletSensorDecimalDigits.  For example, if the value is 1 and
                                           outletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. outlet state sensors."
                                      ::= { outletSensorMeasurementsEntry 6 }



-- The outletPoleSensorMeasurementsTable

outletPoleSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OutletPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of outletPole sensor entries. The number of
                     entries is given by the value of outletPoletCount for the outlet."
                ::= { measurementsOutlet 4 }

outletPoleSensorMeasurementsEntry    OBJECT-TYPE
                SYNTAX        OutletPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an outletPole sensor."
                INDEX         { pduId,  outletId, outletPoleIndex,sensorType  }
                ::= { outletPoleSensorMeasurementsTable 1 }

OutletPoleSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsOutletPoleSensorIsAvailable      TruthValue,
                                    measurementsOutletPoleSensorState            SensorStateEnumeration,
                                    measurementsOutletPoleSensorValue            Unsigned32,
                                    measurementsOutletPoleSensorTimeStamp        Unsigned32,
                                    measurementsOutletPoleSensorSignedValue      Integer32
                                    }

measurementsOutletPoleSensorIsAvailable OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { outletPoleSensorMeasurementsEntry 2 }

measurementsOutletPoleSensorState     OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { outletPoleSensorMeasurementsEntry 3 }

measurementsOutletPoleSensorValue     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 50 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.05.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { outletPoleSensorMeasurementsEntry 4 }

measurementsOutletPoleSensorTimeStamp OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { outletPoleSensorMeasurementsEntry 5 }

measurementsOutletPoleSensorSignedValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           outletPoleSensorDecimalDigits.  For example, if the value is 50 and
                                           outletPoleSensorDecimalDigits is 2, then actual value is 0.05.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { outletPoleSensorMeasurementsEntry 6 }



-- The overCurrentProtectorSensorMeasurementsTable

overCurrentProtectorSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OverCurrentProtectorSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of overCurrentProtector sensor entries. The number of
                     entries is given by the value of overCurrentProtectorCount for the PDU."
                ::= { measurementsOverCurrentProtector 3 }

overCurrentProtectorSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        OverCurrentProtectorSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an overCurrentProtector."
                INDEX         { pduId, overCurrentProtectorIndex, sensorType  }
                ::= { overCurrentProtectorSensorMeasurementsTable 1 }

OverCurrentProtectorSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsOverCurrentProtectorSensorIsAvailable      TruthValue,
                                    measurementsOverCurrentProtectorSensorState           SensorStateEnumeration,
                                    measurementsOverCurrentProtectorSensorValue            Unsigned32,
                                    measurementsOverCurrentProtectorSensorTimeStamp        Unsigned32,
                                    measurementsOverCurrentProtectorSensorSignedValue      Integer32
                                    }


measurementsOverCurrentProtectorSensorIsAvailable OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { overCurrentProtectorSensorMeasurementsEntry 2 }

measurementsOverCurrentProtectorSensorState OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { overCurrentProtectorSensorMeasurementsEntry 3 }

measurementsOverCurrentProtectorSensorValue OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. trip sensors."
                                      ::= { overCurrentProtectorSensorMeasurementsEntry 4 }

measurementsOverCurrentProtectorSensorTimeStamp OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { overCurrentProtectorSensorMeasurementsEntry 5 }

measurementsOverCurrentProtectorSensorSignedValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           overCurrentProtectorSensorDecimalDigits. For example, if the value is 1 and
                                           overCurrentProtectorSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. trip sensors."
                                      ::= { overCurrentProtectorSensorMeasurementsEntry 6 }



-- The externalSensorMeasurementsTable

externalSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ExternalSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of external sensor entries. The number of
                     entries is given by the value of externalSensorCount for the PDU."
                ::= { measurementsExternalSensor 3 }

externalSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        ExternalSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for an external sensor."
                INDEX         { pduId, sensorID  }
                ::= { externalSensorMeasurementsTable 1 }

ExternalSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsExternalSensorIsAvailable      TruthValue,
                                    measurementsExternalSensorState           SensorStateEnumeration,
                                    measurementsExternalSensorValue           Integer32,
                                    measurementsExternalSensorTimeStamp        Unsigned32
                                    }


measurementsExternalSensorIsAvailable            OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { externalSensorMeasurementsEntry 2 }


measurementsExternalSensorState                   OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { externalSensorMeasurementsEntry 3 }

measurementsExternalSensorValue               OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           externalSensorDecimalDigits.  For example, if the value is 1 and
                                           externalSensorDecimalDigits is 2, then actual value is 0.01.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. contact closure or smoke detection sensors."
                                      ::= { externalSensorMeasurementsEntry 4 }

measurementsExternalSensorTimeStamp               OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading timestamp."
                                      ::= { externalSensorMeasurementsEntry 5 }



-- The wireSensorMeasurementsTable

wireSensorMeasurementsTable           OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF WireSensorMeasurementsEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "A list of wire sensor entries. The number of
                                           entries is given by the value of wireCount for the PDU."
                                      ::= { measurementsWire 3 }

wireSensorMeasurementsEntry           OBJECT-TYPE
                                      SYNTAX        WireSensorMeasurementsEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "An entry containing measurement objects for a wire."
                                      INDEX         { pduId, wireId, sensorType }
                                      ::= { wireSensorMeasurementsTable 1 }

WireSensorMeasurementsEntryStruct ::= SEQUENCE {
                                          measurementsWireSensorIsAvailable      TruthValue,
                                          measurementsWireSensorState            SensorStateEnumeration,
                                          measurementsWireSensorValue            Unsigned32,
                                          measurementsWireSensorTimeStamp        Unsigned32
                                      }

measurementsWireSensorIsAvailable     OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { wireSensorMeasurementsEntry 2 }

measurementsWireSensorState           OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { wireSensorMeasurementsEntry 3 }

measurementsWireSensorValue           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The sensor value.
                                           The value of this OID variable should be scaled by
                                           wireSensorDecimalDigits. For example, if the value is 1 and
                                           wireSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the value exceeds 4294967295
                                           This parameter does not apply to sensors without numerical reading."
                                      ::= { wireSensorMeasurementsEntry 4 }

measurementsWireSensorTimeStamp       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        deprecated
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { wireSensorMeasurementsEntry 5 }






-- The transfer switch SensorMeasurementsTable

transferSwitchSensorMeasurementsTable           OBJECT-TYPE
                                      SYNTAX        SEQUENCE OF TransferSwitchSensorMeasurementsEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "A list of transfer switch sensor entries. The number of
                                           entries is given by the value of transferSwitchCount for the PDU."
                                      ::= { measurementsTransferSwitch 3 }

transferSwitchSensorMeasurementsEntry           OBJECT-TYPE
                                      SYNTAX        TransferSwitchSensorMeasurementsEntryStruct
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "An entry containing measurement objects for a transfer switch."
                                      INDEX         { pduId, transferSwitchId, sensorType }
                                      ::= { transferSwitchSensorMeasurementsTable 1 }

TransferSwitchSensorMeasurementsEntryStruct ::= SEQUENCE {
                                          measurementsTransferSwitchSensorIsAvailable      TruthValue,
                                          measurementsTransferSwitchSensorState            SensorStateEnumeration,
                                          measurementsTransferSwitchSensorValue            Unsigned32,
                                          measurementsTransferSwitchSensorTimeStamp        Unsigned32,
                                          measurementsTransferSwitchSensorSignedValue      Integer32
                                      }

measurementsTransferSwitchSensorIsAvailable     OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { transferSwitchSensorMeasurementsEntry 2 }

measurementsTransferSwitchSensorState           OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { transferSwitchSensorMeasurementsEntry 3 }

measurementsTransferSwitchSensorValue OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorMeasurementsEntry 4 }

measurementsTransferSwitchSensorTimeStamp       OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { transferSwitchSensorMeasurementsEntry 5 }

measurementsTransferSwitchSensorSignedValue           OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           transferSwitchSensorDecimalDigits.  For example, if the value is 1 and
                                           transferSwitchSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. operational state or switch fault sensors."
                                      ::= { transferSwitchSensorMeasurementsEntry 6 }



-- The CircuitSensorMeasurementsTable

circuitSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of  circuit sensor entries. "
                ::= { measurementsCircuit 3 }

circuitSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        CircuitSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for circuit sensor."
                INDEX         { pduId,  circuitId, sensorType  }
                ::= { circuitSensorMeasurementsTable 1 }

CircuitSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsCircuitSensorIsAvailable      TruthValue,
                                    measurementsCircuitSensorState            SensorStateEnumeration,
                                    measurementsCircuitSensorValue            Unsigned32,
                                    measurementsCircuitSensorTimeStamp        Unsigned32,
                                    measurementsCircuitSensorSignedValue      Integer32
                                    }

measurementsCircuitSensorIsAvailable  OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { circuitSensorMeasurementsEntry 2 }

measurementsCircuitSensorState        OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { circuitSensorMeasurementsEntry 3 }

measurementsCircuitSensorValue        OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorMeasurementsEntry 4 }

measurementsCircuitSensorTimeStamp    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { circuitSensorMeasurementsEntry 5 }

measurementsCircuitSensorSignedValue  OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitSensorMeasurementsEntry 6 }


-- The CircuitPoleSensorMeasurementsTable

circuitPoleSensorMeasurementsTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF CircuitPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of panel circuit pole sensor entries. The number of
                     entries is given by the value of inletCount for the PDU."
                ::= { measurementsCircuit 4 }

circuitPoleSensorMeasurementsEntry     OBJECT-TYPE
                SYNTAX        CircuitPoleSensorMeasurementsEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing measurement objects for a circuit pole sensor."
                INDEX         { pduId,  circuitId, circuitPoleId, sensorType  }
                ::= { circuitPoleSensorMeasurementsTable 1 }

CircuitPoleSensorMeasurementsEntryStruct ::= SEQUENCE {
                                    measurementsCircuitPoleSensorIsAvailable      TruthValue,
                                    measurementsCircuitPoleSensorState            SensorStateEnumeration,
                                    measurementsCircuitPoleSensorValue            Unsigned32,
                                    measurementsCircuitPoleSensorTimeStamp        Unsigned32,
                                    measurementsCircuitPoleSensorSignedValue      Integer32
                                    }

measurementsCircuitPoleSensorIsAvailable OBJECT-TYPE
                                      SYNTAX        TruthValue
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Is the sensor available?"
                                      ::= { circuitPoleSensorMeasurementsEntry 2 }


measurementsCircuitPoleSensorState    OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor state."
                                      ::= { circuitPoleSensorMeasurementsEntry 3 }


measurementsCircuitPoleSensorValue    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as an unsigned integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value will wrap around if the scaled sensor reading exceeds
                                           4294967295. It is undefined for sensors which can have negative
                                           readings.
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitPoleSensorMeasurementsEntry 4 }

measurementsCircuitPoleSensorTimeStamp OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The timestamp."
                                      ::= { circuitPoleSensorMeasurementsEntry 5 }

measurementsCircuitPoleSensorSignedValue OBJECT-TYPE
                                      SYNTAX        Integer32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The sensor reading as a signed integer.
                                           The value of this OID variable should be scaled by
                                           inletSensorDecimalDigits.  For example, if the value is 1 and
                                           inletSensorDecimalDigits is 2, then actual value is 0.01.
                                           This value is undefined for sensors whose range exceeds the
                                           Integer32 range (-2147483648 .. 2147483647).
                                           This parameter does not apply to sensors without numerical reading,
                                           e.g. surge protector status sensors."
                                      ::= { circuitPoleSensorMeasurementsEntry 6 }




-- the OutletSwitchControlTable

-- The OutletSwitchControl table implements switching of outlets.


outletSwitchControlTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF OutletSwitchControlEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of outlets for a PDU. The number of
                     entries is given by the value of outletCount."
                ::= { outletControl  2 }

outletSwitchControlEntry     OBJECT-TYPE
                SYNTAX        OutletSwitchControlEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry for implementing switching operations on an outlet."
                INDEX         { pduId, outletId }
                ::= { outletSwitchControlTable 1 }

OutletSwitchControlEntryStruct ::= SEQUENCE { 
                                    switchingOperation               OutletSwitchingOperationsEnumeration,
                                    outletSwitchingState             SensorStateEnumeration,
                                    outletSwitchingTimeStamp         Unsigned32
                              }



switchingOperation                    OBJECT-TYPE
                                      SYNTAX        OutletSwitchingOperationsEnumeration
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The switching operation."
                                      ::= { outletSwitchControlEntry 2 }


outletSwitchingState                   OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The outlet state at present"
                                      ::= { outletSwitchControlEntry 3 }


outletSwitchingTimeStamp                OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The  timestamp indicating when the outlet was last switched"
                                      ::= { outletSwitchControlEntry 4 }


-- the transferSwitchControlTable

-- The TransferSwitchControl table implements control operations of transfer switches.


transferSwitchControlTable     OBJECT-TYPE
                               SYNTAX        SEQUENCE OF TransferSwitchControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "A list of transfer switches for a PDU. The number of
                                    entries is given by the value of transferSwitchCount."
                               ::= { transferSwitchControl 1 }

transferSwitchControlEntry     OBJECT-TYPE
                               SYNTAX        TransferSwitchControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "An entry for implementing switching operations on a transfer switch."
                               INDEX         { pduId, transferSwitchId }
                               ::= { transferSwitchControlTable 1 }

TransferSwitchControlEntryStruct ::= SEQUENCE {
                                         transferSwitchActiveInlet      Integer32,
                                         transferSwitchTransferToInlet  Integer32,
                                         transferSwitchAlarmOverride    TruthValue,
                                         transferSwitchLastTransferReason TransferSwitchTransferReasonEnumeration
                                    }

transferSwitchActiveInlet      OBJECT-TYPE
                               SYNTAX        Integer32(1..64)
                               MAX-ACCESS    read-only
                               STATUS        current
                               DESCRIPTION
                                   "The index of the currently active inlet."
                               ::= { transferSwitchControlEntry 1 }

transferSwitchTransferToInlet  OBJECT-TYPE
                               SYNTAX        Integer32(1..64)
                               MAX-ACCESS    read-write 
                               STATUS        current
                               DESCRIPTION
                                   "Select the active inlet. If the new inlet is available, it will become
                                    both active and preferred, otherwise an inconsistentValue error will
                                    be returned.
                                    By default the switching operation will fail if the phase difference
                                    between the inlets is too large. In this case the switch can be forced
                                    by writing transferSwitchAlarmOverride as True in the same request.
                                    This variable will always read as 0."
                               ::= { transferSwitchControlEntry 2 }

transferSwitchAlarmOverride    OBJECT-TYPE
                               SYNTAX        TruthValue
                               MAX-ACCESS    read-write
                               STATUS        current
                               DESCRIPTION
                                   "Force transfer even if the phase difference between the inlets is too
                                    large.
                                    This may only be written together with transferSwitchTransferToInlet,
                                    otherwise an inconsistentValue error will be returned. Always reads as
                                    false."
                               ::= { transferSwitchControlEntry 3 }

transferSwitchLastTransferReason OBJECT-TYPE
                               SYNTAX        TransferSwitchTransferReasonEnumeration
                               MAX-ACCESS    read-only
                               STATUS        current
                               DESCRIPTION
                                   "The reason for the most recent transfer"
                               ::= { transferSwitchControlEntry 4 }


 -- the actuatorControlTable

-- The actuatorControl table implements user-initiated state changes for an actuator.


actuatorControlTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ActuatorControlEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of actuators for a PDU. "
                ::= { actuatorControl  2 }

actuatorControlEntry     OBJECT-TYPE
                SYNTAX        ActuatorControlEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry for implementing user-initiated state changes for an actuator."
                INDEX         { pduId, sensorID }
                ::= { actuatorControlTable 1 }

ActuatorControlEntryStruct ::= SEQUENCE { 
                                    actuatorState                    SensorStateEnumeration
                              }




actuatorState                      OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The actuator state.
                                           A Get operation retrieves the state of the actuator.
                                           A Set operation changes the stae of the sensor.
                                               The valid states for set operations are on and Off.
                                               Attempting to set the state to any other value will generate an error. "
                                      ::= { actuatorControlEntry 2 }


-- the RCM (Residual Control Monitor) Self Test Table

-- The rcmSelfTest table implements self test of the RCM.


rcmSelfTestTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF RcmSelfTestEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of RCMs. "
                ::= { rcmControl  2 }

rcmSelfTestEntry     OBJECT-TYPE
                SYNTAX        RcmSelfTestEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry for implementing self test of an RCM."
                INDEX         { pduId, inletId }
                ::= { rcmSelfTestTable 1 }

RcmSelfTestEntryStruct ::= SEQUENCE { 
                                    rcmState                    SensorStateEnumeration
                              }




rcmState                      OBJECT-TYPE
                                      SYNTAX        SensorStateEnumeration
                                      MAX-ACCESS    read-write
                                      STATUS        current
                                      DESCRIPTION
                                          "The rcm state.
                                           A Get operation retrieves the state of the RCM State Sensor.
                                           A Set operation changes the state of the sensor.
                                               The valid state for set operations is selfTest.
                                               When rcmState is set to selfTest, self test of the RCM starts.
                                               Attempting to set the state to any other value will generate an error.
                                               If the current state is selfTest, then an attempt to set the value to selfTest
                                                 will be ignored. 
                                                                                  
                                          "
                                      ::= { rcmSelfTestEntry 2 }


-- the InletSensorControlTable

-- The InletSensorControl table implements operations on inlet sensors

inletSensorControlTable        OBJECT-TYPE
                               SYNTAX        SEQUENCE OF InletSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "A list of control entries for the inlet sensors of a PDU. The set
                                    of valid indexes is defined by the value of inletCount and the
                                    inletDeviceCapabilities entry for the selected inlet."
                               ::= { inletSensorControl 1 }

inletSensorControlEntry        OBJECT-TYPE
                               SYNTAX        InletSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "An entry used for controlling an inlet sensor."
                               INDEX         { pduId, inletId, sensorType }
                               ::= { inletSensorControlTable 1 }

InletSensorControlEntryStruct ::= SEQUENCE {
                                      inletSensorResetValue Integer32
                                  }

inletSensorResetValue          OBJECT-TYPE
                               SYNTAX        Integer32
                               MAX-ACCESS    read-write
                               STATUS        current
                               DESCRIPTION
                                   "Writing to this variable sets a new value for the addressed sensor. Only
                                    accumulating sensors (e.g. energy counters) can be reset, and currently
                                    the only supported value is 0. Writing any other value returns an error.
                                    This variable will always read as 0."
                               ::= { inletSensorControlEntry 1 }


-- the OutletSensorControlTable

-- The OutletSensorControl table implements operations on outlet sensors

outletSensorControlTable       OBJECT-TYPE
                               SYNTAX        SEQUENCE OF OutletSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "A list of control entries for the outlet sensors of a PDU. The set
                                    of valid indexes is defined by the value of outletCount and the
                                    outletDeviceCapabilities entry for the selected outlet."
                               ::= { outletSensorControl 1 }

outletSensorControlEntry       OBJECT-TYPE
                               SYNTAX        OutletSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "An entry used for controlling an outlet sensor."
                               INDEX         { pduId, outletId, sensorType }
                               ::= { outletSensorControlTable 1 }

OutletSensorControlEntryStruct ::= SEQUENCE {
                                       outletSensorResetValue Integer32
                                   }

outletSensorResetValue         OBJECT-TYPE
                               SYNTAX        Integer32
                               MAX-ACCESS    read-write
                               STATUS        current
                               DESCRIPTION
                                   "Writing to this variable sets a new value for the addressed sensor. Only
                                    accumulating sensors (e.g. energy counters) can be reset, and currently
                                    the only supported value is 0. Writing any other value returns an error.
                                    This variable will always read as 0."
                               ::= { outletSensorControlEntry 1 }

-- the UnitSensorControlTable

-- The UnitSensorControl table implements operations on pdu sensors

unitSensorControlTable        OBJECT-TYPE
                               SYNTAX        SEQUENCE OF UnitSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "A list of control entries for the global sensors of a PDU. The set
                                    of valid indexes is defined by the value of pduCount and the
                                    pduDeviceCapabilities entry."
                               ::= { unitSensorControl 1 }

unitSensorControlEntry        OBJECT-TYPE
                               SYNTAX        UnitSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "An entry used for controlling an global sensor."
                               INDEX         { pduId, sensorType }
                               ::= { unitSensorControlTable 1 }

UnitSensorControlEntryStruct ::= SEQUENCE {
                                      unitSensorResetValue Integer32
                                  }

unitSensorResetValue          OBJECT-TYPE
                               SYNTAX        Integer32
                               MAX-ACCESS    read-write
                               STATUS        current
                               DESCRIPTION
                                   "Writing to this variable sets a new value for the addressed sensor. Only
                                    accumulating sensors (e.g. energy counters) can be reset, and currently
                                    the only supported value is 0. Writing any other value returns an error.
                                    This variable will always read as 0.
                                    This object applies only to multi-inlet PDUs."
                               ::= { unitSensorControlEntry 1 }


-- the circuitSensorControlTable

-- The CicruitSensorControl table implements operations on circuit sensors

circuitSensorControlTable      OBJECT-TYPE
                               SYNTAX        SEQUENCE OF CircuitSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "A list of control entries for the circuit sensors of a BCM2. The maximum
                                    number of entries is given by the value of panelCircuitPositionCount."
                               ::= { circuitSensorControl 1 }

circuitSensorControlEntry      OBJECT-TYPE
                               SYNTAX        CircuitSensorControlEntryStruct
                               MAX-ACCESS    not-accessible
                               STATUS        current
                               DESCRIPTION
                                   "An entry used for controlling an circuit sensor."
                               INDEX         { pduId, circuitId, sensorType }
                               ::= { circuitSensorControlTable 1 }

CircuitSensorControlEntryStruct ::= SEQUENCE {
                                      circuitSensorResetValue Integer32
                                    }

circuitSensorResetValue        OBJECT-TYPE
                               SYNTAX        Integer32
                               MAX-ACCESS    read-write
                               STATUS        current
                               DESCRIPTION
                                   "Writing to this variable sets a new value for the addressed sensor. Only
                                    accumulating sensors (e.g. energy counters) can be reset, and currently
                                    the only supported value is 0. Writing any other value returns an error.
                                    This variable will always read as 0."
                               ::= { circuitSensorControlEntry 1 }


-- the ReliabilityData table

-- The ReliabilityData table contains reliability data for the PDU.


reliabilityDataTableSequenceNumber     OBJECT-TYPE
                SYNTAX        Integer32(1..2147483647) 
                MAX-ACCESS    read-only
                STATUS        current
                DESCRIPTION
                    "The sequence number for updates to the reliability data table"
                ::= { reliabilityData 1 }


reliabilityDataTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ReliabilityDataEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of PDU reliability data entries."
                ::= { reliabilityData 2 }

reliabilityDataEntry     OBJECT-TYPE
                SYNTAX        ReliabilityDataEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing reliability data for a particular PDU."
                INDEX         { reliabilityIndex }
                ::= { reliabilityDataTable 1 }

ReliabilityDataEntryStruct ::= SEQUENCE {
                                    reliabilityIndex                             Integer32, 
                                    reliabilityId                                DisplayString,
                                    reliabilityDataValue                         Unsigned32,
                                    reliabilityDataMaxPossible                   Unsigned32,
                                    reliabilityDataWorstValue                    Unsigned32,
                                    reliabilityDataThreshold                     Unsigned32,
                                    reliabilityDataRawUpperBytes                 Unsigned32,
                                    reliabilityDataRawLowerBytes                 Unsigned32,
                                    reliabilityDataFlags                         BITS
                              }



reliabilityIndex                   OBJECT-TYPE
                                      SYNTAX        Integer32(1..4096)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "Index of the entry in the table."
                                      ::= { reliabilityDataEntry 1 }

reliabilityId                      OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Unique ID of the entry.
                                           POH
                                               Power on hours.

                                           CB.<label>.TRIPCNT
                                              Trip count of circuit breaker with label <label>.

                                           CTRL.<serial>.<addr>.MASTER.CSUMERRLASTHOUR
                                              Number of checksum errors in slave (controller board) to master (CPU
                                              board) communication in the last hour on controller with serial
                                              number <serial> and bus address <addr>.

                                           CTRL.<serial>.<addr>.SLAVE.CSUMERRLASTHOUR
                                             Number of checksum errors in master (CPU board) to slave (controller
                                             board) communication in the last hour on controller with serial
                                             number <serial> and bus address <addr>.

                                           CTRL.<serial>.<addr>.TOUTLASTHOUR
                                             Number of communication timeouts to controller with serial
                                             number <serial> and bus address <addr> in the last hour.

                                           CTRL.<serial>.<addr>.RLY.<num>.CYCLECNT
                                             Number of cycles the relay <num> on the controller board with serial
                                             number <serial> and bus address <addr> has made. A cycle is an
                                             off->on followed by an on->off event later. The count is increased on
                                             the off->on transition.

                                           CTRL.<serial>.<addr>.RLY.<num>.FAILLASTHOUR
                                             Number of failed switching operations on relay <num> on the controller
                                             board with serial number <serial> and bus address <addr> in the last
                                             hour. It depends on the specific controller board hardware  and what
                                             error conditions are detected.
                                         "
                                      ::= { reliabilityDataEntry 2 }


reliabilityDataValue            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The normalized value"
                                      ::= { reliabilityDataEntry 3 }

reliabilityDataMaxPossible    OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The maximum possible normalized value"
                                      ::= { reliabilityDataEntry 4 }


reliabilityDataWorstValue     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The worst normalized value seen so far"
                                      ::= { reliabilityDataEntry 5 }

reliabilityDataThreshold     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The normalized Threshold value "
                                      ::= { reliabilityDataEntry 6 }

reliabilityDataRawUpperBytes   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The Upper 4 bytes of the raw ( not normalized) data.
                                          reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes
                                          should be combined and interpreted as a signed 64-bit value"
                                      ::= { reliabilityDataEntry 7 }

reliabilityDataRawLowerBytes   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower 4 bytes of the raw ( not normalized) data.
                                           reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes
                                          should be combined and interpreted as a signed 64-bit value"
                                      ::= { reliabilityDataEntry 8 }



reliabilityDataFlags          OBJECT-TYPE
                                      SYNTAX        BITS{
                                                        invalidFlag(0),
                                                        oldValue(1),
                                                        criticalEntry(2)
                                                        
                                                        }
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Flags"
                                      ::= { reliabilityDataEntry 9 }





-- the ReliabilityErrorLog table

-- The ReliabilityErrorLog table contains the reliability ErrorLog for the PDU.


reliabilityErrorLogTable     OBJECT-TYPE
                SYNTAX        SEQUENCE OF ReliabilityErrorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "A list of PDU reliability ErrorLog entries. "
                ::= { reliabilityErrorLog 2 }

reliabilityErrorLogEntry     OBJECT-TYPE
                SYNTAX        ReliabilityErrorLogEntryStruct
                MAX-ACCESS    not-accessible
                STATUS        current
                DESCRIPTION
                    "An entry containing reliability ErrorLog data for a particular PDU."
                INDEX         { reliabilityErrorLogIndex }
                ::= { reliabilityErrorLogTable 1 }

ReliabilityErrorLogEntryStruct ::= SEQUENCE {
                                    reliabilityErrorLogIndex                     Integer32, 
                                    reliabilityErrorLogId                        DisplayString,
                                    reliabilityErrorLogValue                     Unsigned32,
                                    reliabilityErrorLogThreshold                 Unsigned32,
                                    reliabilityErrorLogRawUpperBytes             Unsigned32,
                                    reliabilityErrorLogRawLowerBytes             Unsigned32,
                                    reliabilityErrorLogPOH                       Unsigned32,
                                    reliabilityErrorLogTime                      Unsigned32
                              }



reliabilityErrorLogIndex                   OBJECT-TYPE
                                      SYNTAX        Integer32(1..2147483647)
                                      MAX-ACCESS    not-accessible
                                      STATUS        current
                                      DESCRIPTION
                                          "Index of the entry in the table."
                                      ::= { reliabilityErrorLogEntry 1 }


reliabilityErrorLogId                   OBJECT-TYPE
                                      SYNTAX        DisplayString
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "Unique ID of the entry.
                                           POH
                                               Power on hours.

                                           CB.<label>.TRIPCNT
                                              Trip count of circuit breaker with label <label>.

                                           CTRL.<serial>.<addr>.MASTER.CSUMERRLASTHOUR
                                              Number of checksum errors in slave (controller board) to master (CPU
                                              board) communication in the last hour on controller with serial
                                              number <serial> and bus address <addr>.

                                           CTRL.<serial>.<addr>.SLAVE.CSUMERRLASTHOUR
                                             Number of checksum errors in master (CPU board) to slave (controller
                                             board) communication in the last hour on controller with serial
                                             number <serial> and bus address <addr>.

                                           CTRL.<serial>.<addr>.TOUTLASTHOUR
                                             Number of communication timeouts to controller with serial
                                             number <serial> and bus address <addr> in the last hour.

                                           CTRL.<serial>.<addr>.RLY.<num>.CYCLECNT
                                             Number of cycles the relay <num> on the controller board with serial
                                             number <serial> and bus address <addr> has made. A cycle is an
                                             off->on followed by an on->off event later. The count is increased on
                                             the off->on transition.

                                           CTRL.<serial>.<addr>.RLY.<num>.FAILLASTHOUR
                                             Number of failed switching operations on relay <num> on the controller
                                             board with serial number <serial> and bus address <addr> in the last
                                             hour. It depends on the specific controller board hardware  and what
                                             error conditions are detected.

                                          "
                                      ::= { reliabilityErrorLogEntry 2 }



reliabilityErrorLogValue            OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The normalized value"
                                      ::= { reliabilityErrorLogEntry 3 }



reliabilityErrorLogThreshold     OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The normalized Threshold value "
                                      ::= { reliabilityErrorLogEntry 6 }

reliabilityErrorLogRawUpperBytes   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The Upper 4 bytes of the raw ( not normalized) data.
                                          reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes
                                          should be combined and interpreted as a signed 64-bit value"
                                      ::= { reliabilityErrorLogEntry 7 }

reliabilityErrorLogRawLowerBytes   OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The lower 4 bytes of the raw ( not normalized) data.
                                           reliabilityDataRawUpperBytes and reliabilityDataRawLowerBytes
                                          should be combined and interpreted as a signed 64-bit value"
                                      ::= { reliabilityErrorLogEntry 8 }

reliabilityErrorLogPOH           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The time of occurrence of the event measured from the last
                                           time the PDU was powered on"
                                      ::= { reliabilityErrorLogEntry 9 }

reliabilityErrorLogTime           OBJECT-TYPE
                                      SYNTAX        Unsigned32
                                      MAX-ACCESS    read-only
                                      STATUS        current
                                      DESCRIPTION
                                          "The UTC time of occurrence of the event "
                                      ::= { reliabilityErrorLogEntry 10 }


-- Start the traps
-- All traps contain the pxInetIPAddressType and  pxInetIPAddress fields. 
-- For IPv4, these parameters contain the IP Address Type and IP address
-- For IPv6, these parameters are not used
 

systemStarted             NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "The system has started. 
                               "
                          ::= { traps 1 }

systemReset           NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                    }
                          STATUS current
                          DESCRIPTION
                              "The system was reset. The conditions under which
                               this trap is sent include, but are not limited to, the following.
                                 using the GUI - Maintenance->Reset Unit
                                 using the CLI - reset pdu unit"
                          ::= { traps 2 }

userLogin                 NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user logged in."
                          ::= { traps 3 }

userLogout                NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user logged out."
                          ::= { traps 4 }

userAuthenticationFailure NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user authentication attempt failed."
                          ::= { traps 5 }

userSessionTimeout        NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user session timed out."
                          ::= { traps 8 }

userAdded                 NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    targetUser,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user was added to the system."
                          ::= { traps 11 }

userModified              NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    targetUser,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user was modified."
                          ::= { traps 12 }

userDeleted               NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    targetUser,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A user was deleted from the system."
                          ::= { traps 13 }

roleAdded                NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    roleName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A role was added to the system."
                          ::= { traps 14 }

roleModified             NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    roleName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A role was modified."
                          ::= { traps 15 }


roleDeleted              NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    roleName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A role was deleted from the system."
                          ::= { traps 16 }

deviceUpdateStarted       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    imageVersion,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "The device update has started."
                          ::= { traps 20 }

deviceUpdateCompleted       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    imageVersion,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "The device update has completed."
                          ::= { traps 21 }

userBlocked               NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "A blocked user tried to log in."
                          ::= { traps 22 }

powerControl              NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    outletLabel,
                                    measurementsOutletSensorState,
                                    switchingOperation,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber }
                          STATUS current
                          DESCRIPTION
                              "An outlet switching operation has been performed.
                               Note that measurementsOutletSensorState represents the state of the outlet at the time the trap was sent. 
                               This may be different from the final state of the outlet. For instance, 
                               if the outlet is cycled and the outlet cycle delay is 20 seconds, this variable will 
                               indicate OFF although the final state of the outlet will be ON. The final state of the
                               outlet will be indicated in the outletSensorStateChange trap for the outlet onOff sensor."
                          ::= { traps 23 }



userPasswordChanged       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    targetUser,
                                    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "User password was changed."
                          ::= { traps 24 }

passwordSettingsChanged   NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "Strong password settings changed."
                          ::= { traps 28 }





firmwareValidationFailed  NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "Firmware validation failed."
                          ::= { traps 38 }



logFileCleared            NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "The log file has been cleared."
                          ::= { traps 41 }






bulkConfigurationSaved        NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxIPAddress,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Bulk Configuration saved."
                                     ::= { traps 53 }

bulkConfigurationCopied        NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxIPAddress,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Bulk Configuration copied to the device."
                                     ::= { traps 54 }



pduSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               typeOfSensor,
                                               measurementsUnitSensorTimeStamp,
                                               measurementsUnitSensorValue,
                                               measurementsUnitSensorState,
                                               measurementsUnitSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS deprecated
                                     DESCRIPTION
                                         "PDU Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsUnitSensorValue is undefined for sensors which can
                                          have negative readings, measurementsUnitSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 60 }

inletSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               inletLabel,
                                               typeOfSensor,
                                               measurementsInletSensorTimeStamp,
                                               measurementsInletSensorValue,
                                               measurementsInletSensorState,
                                               measurementsInletSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Inlet Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsInletSensorValue is undefined for sensors which can
                                          have negative readings, measurementsInletSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings.

                                          For an rcmState sensor transitioning to the fail state, the value is the residual current
                                          just before the sensor transitioned to the fail state i.e.
                                           if typeOfSensor = rcmState and measurementsInletSensorState = fail,
                                             then measurementsInletSensorValue = the residual current just before the sensor transitioned to the fail state
                                          "
                                     ::= { traps 61 }

inletPoleSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               inletLabel,
                                               inletPoleNumber,
                                               typeOfSensor,
                                               measurementsInletPoleSensorTimeStamp,
                                               measurementsInletPoleSensorValue,
                                               measurementsInletPoleSensorState,
                                               measurementsInletPoleSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Inlet Pole Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsInletPoleSensorValue is undefined for sensors which can
                                          have negative readings, measurementsInletPoleSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 62 }

outletSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               outletLabel,
                                               typeOfSensor,
                                               measurementsOutletSensorTimeStamp,
                                               measurementsOutletSensorValue,
                                               measurementsOutletSensorState,
                                               measurementsOutletSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Outlet Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsOutletSensorValue is undefined for sensors which can
                                          have negative readings, measurementsOutletSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 63 }

outletPoleSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               outletLabel,
                                               outletPoleNumber,
                                               typeOfSensor,
                                               measurementsOutletPoleSensorTimeStamp,
                                               measurementsOutletPoleSensorValue,
                                               measurementsOutletPoleSensorState,
                                               measurementsOutletPoleSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Outlet Pole Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsOutletPoleSensorValue is undefined for sensors which can
                                          have negative readings, measurementsOutletPoleSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 64 }

overCurrentProtectorSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               overCurrentProtectorLabel,
                                               typeOfSensor,
                                               measurementsOverCurrentProtectorSensorTimeStamp,
                                               measurementsOverCurrentProtectorSensorValue,
                                               measurementsOverCurrentProtectorSensorState,
                                               measurementsOverCurrentProtectorSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Overcurrent Protector Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsOverCurrentProtectorSensorValue is undefined for sensors which can
                                          have negative readings, measurementsOverCurrentProtectorSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 65 }

externalSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS { 
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               externalSensorNumber,
                                               typeOfSensor,
                                               measurementsExternalSensorTimeStamp,
                                               measurementsExternalSensorValue, 
                                               measurementsExternalSensorState ,
                                               oldSensorState,
                                               externalSensorSerialNumber,
                                               externalOnOffSensorSubtype,
                                               externalSensorChannelNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber 
                                            }
                                     STATUS current
                                     DESCRIPTION
                                         "External Sensor State Change."
                                     ::= { traps 66 }


smtpMessageTransmissionFailure          NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
                                    	      pxInetIPAddress,
                                              agentInetPortNumber,
                                              smtpMessageRecipients,
                                              smtpServer,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber  }
                                    STATUS current
                                    DESCRIPTION
                                           "SMTP message transmission failure"
                                     ::= { traps 67 }


ldapError          NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
                                    	      pxInetIPAddress,
                                              agentInetPortNumber,
                                              errorDescription,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber 
                                               }
                                    STATUS current
                                    DESCRIPTION
                                           "LDAP Error occurred; errorDescription describes the error"
                                     ::= { traps 68 }

deviceUpdateFailed       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    imageVersion,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber  }
                          STATUS current
                          DESCRIPTION
                              "The device update has failed."
                          ::= { traps 70 }

loadSheddingModeEntered       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The PX has enetered Load Shedding Mode"
                          ::= { traps 71 }

loadSheddingModeExited       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The PX has exited Load Shedding Mode"
                          ::= { traps 72 }

pingServerEnabled        NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    serverIPAddress,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The ping feature has been enabled"
                          ::= { traps 73 }

pingServerDisabled        NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    serverIPAddress,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The ping feature has been disabled"
                          ::= { traps 74 }

serverNotReachable        NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    serverIPAddress,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The server is not reachable"
                          ::= { traps 75 }

serverReachable        NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    serverIPAddress,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The server is  reachable"
                          ::= { traps 76 }

rfCodeTagConnected       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The RF Code Tag is Connected"
                          ::= { traps 77 }

rfCodeTagDisconnected       NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The RF Code Tag is Disconnected"
                          ::= { traps 78 }


deviceIdentificationChanged   NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    userName,
                                    deviceChangedParameter,
                                    changedParameterNewValue,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "Device identification has changed"
                          ::= { traps 79 }

usbSlaveConnected   NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "Connectivity to downstream slave has been established.
                               It applies to the following interfaces:
                                   USB
                                   Ethernet
                               This trap is sent only if deviceCascadeType is portForwarding
                              "
                          ::= { traps 80 }

usbSlaveDisconnected   NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "Connectivity to downstream slave has been lost
                                It applies to the following interfaces:
                                   USB
                                   Ethernet
                               This trap is sent only if deviceCascadeType is portForwarding"
                          ::= { traps 81 }

lhxSupportChanged NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
				    lhxSupportEnabled,
                                    pduSerialNumber
                                  }
                          STATUS current
                          DESCRIPTION
                              "The Schroff LHX Support has been either enabled or disabled."
                          ::= { traps 82 }

userAcceptedRestrictedServiceAgreement NOTIFICATION-TYPE
                          OBJECTS { pduName,
			  	    userName,
				    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber
                                  }
                          STATUS current
                          DESCRIPTION
                              "The user accepted the Restricted Service Agreement."
                          ::= { traps 83 }

userDeclinedRestrictedServiceAgreement NOTIFICATION-TYPE
                          OBJECTS { pduName,
			  	    userName,
				    pxIPAddress,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber
                                  }
                          STATUS current
                          DESCRIPTION
                              "The user declined the Restricted Service Agreement."
                          ::= { traps 84 }

wireSensorStateChange NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pduNumber,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    wireLabel,
                                    typeOfSensor,
                                    measurementsWireSensorTimeStamp,
                                    measurementsWireSensorValue,
                                    measurementsWireSensorState,
                                    oldSensorState,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber
                                  }
                          STATUS deprecated
                          DESCRIPTION
                              "Wire Sensor State Change."
                          ::= { traps 85 }


transferSwitchSensorStateChange NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pduNumber,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    transferSwitchLabel,
                                    typeOfSensor,
                                    measurementsTransferSwitchSensorTimeStamp,
                                    measurementsTransferSwitchSensorValue,
                                    measurementsTransferSwitchSensorState,
                                    measurementsTransferSwitchSensorSignedValue,
                                    oldSensorState,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    transferSwitchLastTransferReason,
                                    pduSerialNumber 
                                  }
                          STATUS current
                          DESCRIPTION
                              "Transfer Switch Sensor State Change.
                               Which value field to use depends on the metadata of the sensor.
                               measurementsTransferSwitchSensorValue is undefined for sensors which can
                               have negative readings, measurementsTransferSwitchSensorSignedValue is
                               undefined for sensors whose range exceeds the Integer32 range.
                               Both fields do not apply to sensors without numerical readings."
                          ::= { traps 86 }


deviceSettingsSaved        NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxIPAddress,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Device Settings have been saved."
                                     ::= { traps 88 }

deviceSettingsRestored        NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxIPAddress,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber   }
                                     STATUS current
                                     DESCRIPTION
                                         "Device Settings have been restored."
                                     ::= { traps 89 }

webcamInserted                 NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               webcamModel,
                                               webcamConnectionPort,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A webcam has been inserted"
                                     ::= { traps 90 }

webcamRemoved                 NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               pxInetAddressType,
                                    	       pxInetIPAddress,
                                               agentInetPortNumber,
                                               webcamModel,
                                               webcamConnectionPort,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A webcam has been removed"
                                     ::= { traps 91 }

inletEnabled                  NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               inletLabel,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber }
                                     STATUS current
                                     DESCRIPTION
                                         "PDU operation has been enabled for an inlet"
                                     ::= { traps 92 }

inletDisabled                 NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               inletLabel,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber }
                                     STATUS current
                                     DESCRIPTION
                                         "PDU operation has been disabled for an inlet"
                                     ::= { traps 93 }

serverConnectivityUnrecoverable NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    serverIPAddress,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber 
                                     }
                          STATUS current
                          DESCRIPTION
                              "The connection to the server could not be recovered"
                          ::= { traps 94 }


radiusError          NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
                                    	      pxInetIPAddress,
                                              agentInetPortNumber,
                                              errorDescription,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber 
                                               }
                                    STATUS current
                                    DESCRIPTION
                                           "LDAP Error occurred; errorDescription describes the error"
                                     ::= { traps 95 }


serverReachabilityError          NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
                                    	      pxInetIPAddress,
                                              agentInetPortNumber,
                                              serverIPAddress,
                                              errorDescription,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber 
                                               }
                                    STATUS current
                                    DESCRIPTION
                                           "Server Reachability Error occurred; errorDescription describes the error.
                                              This trap is sent when the Error state is entered.
                                              Reasons for transitioning to the Error state include the following:
                                                     Unable to resolve the server hostname.  "
                                     ::= { traps 96 }

inletSensorReset          NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pduNumber,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    inletLabel,
                                    typeOfSensor,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber }
                          STATUS current
                          DESCRIPTION
                              "An inlet sensor was reset."
                          ::= { traps 97 }

outletSensorReset         NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pduNumber,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    outletLabel,
                                    typeOfSensor,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber }
                          STATUS current
                          DESCRIPTION
                              "An outlet sensor was reset."
                          ::= { traps 98 }

unknownPeripheralDeviceAttached NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
					      pxInetIPAddress,
                                              agentInetPortNumber,
					      peripheralDeviceRomcode,
					      peripheralDevicePackagePosition,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber 
                                               }
                                    STATUS current
                                    DESCRIPTION
                                           "An unknown peripheral device was attached."
                                     ::= { traps 99 }

peripheralDeviceFirmwareUpdate NOTIFICATION-TYPE
                                    OBJECTS { pduName,
                                              pxInetAddressType,
					      pxInetIPAddress,
                                              agentInetPortNumber,
					      peripheralDevicePackageSerialNumber,
					      peripheralDeviceFirmwareUpdateState,
					      peripheralDevicePackageFirmwareVersion,
                                              sysContact,
                                              sysName,
                                              sysLocation,
                                              pduSerialNumber 
                                               }
                                    STATUS current
                                    DESCRIPTION
                                           "The firmware update state of a peripheral device changed while 
					    performing update to peripheralDevicePackageFirmwareVersion."
                                     ::= { traps 100 }

unitSensorReset          NOTIFICATION-TYPE
                          OBJECTS { pduName,
                                    userName,
                                    pduNumber,
                                    pxInetAddressType,
                                    pxInetIPAddress,
                                    agentInetPortNumber,
                                    typeOfSensor,
                                    sysContact,
                                    sysName,
                                    sysLocation,
                                    pduSerialNumber }
                          STATUS current
                          DESCRIPTION
                              "A global sensor was reset."
                          ::= { traps 101 }

unitSensorStateChange                NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               typeOfSensor,
                                               measurementsUnitSensorTimeStamp,
                                               measurementsUnitSensorValue,
                                               measurementsUnitSensorState,
                                               measurementsUnitSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Unit Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsUnitSensorValue is undefined for sensors which can
                                          have negative readings, measurementsUnitSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 102 }

circuitSensorStateChange             NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               typeOfSensor,
                                               measurementsCircuitSensorTimeStamp,
                                               measurementsCircuitSensorValue,
                                               measurementsCircuitSensorState,
                                               measurementsCircuitSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "circuit Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsOutletSensorValue is undefined for sensors which can
                                          have negative readings, measurementsCircuitSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 103 }

circuitPoleSensorStateChange         NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               circuitPoleNumber,
                                               typeOfSensor,
                                               measurementsCircuitPoleSensorTimeStamp,
                                               measurementsCircuitPoleSensorValue,
                                               measurementsCircuitPoleSensorState,
                                               measurementsCircuitPoleSensorSignedValue,
                                               oldSensorState,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "Circuit Pole Sensor State Change.
                                          Which value field to use depends on the metadata of the sensor.
                                          measurementsOutletPoleSensorValue is undefined for sensors which can
                                          have negative readings, measurementsCircuitPoleSensorSignedValue is
                                          undefined for sensors whose range exceeds the Integer32 range.
                                          Both fields do not apply to sensors without numerical readings."
                                     ::= { traps 104 }

circuitAdded                         NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               circuitName,
                                               circuitType,
                                               circuitRatedCurrent,
                                               circuitCTRating,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Circuit has been added"
                                     ::= { traps 105 }

circuitDeleted                       NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               circuitName,
                                               circuitType,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Circuit has been deleted"
                                     ::= { traps 106 }

circuitModified                      NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               circuitName,
                                               circuitType,
                                               circuitRatedCurrent,
                                               circuitCTRating,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Circuit has been modified"
                                     ::= { traps 107 }

circuitSensorReset                   NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               circuitNumber,
                                               typeOfSensor,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber }
                                     STATUS current
                                     DESCRIPTION
                                         "An ciruit sensor was reset."
                                     ::= { traps 108 }


powerMeterAdded                         NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               powerMeterPhaseCTRating,
                                               powerMeterNeutralCTRating,
                                               powerMeterEarthCTRating,
                                               powerMeterPanelPositions,
                                               powerMeterPanelLayout,
                                               powerMeterPanelNumbering,
                                               powerMeterType,
                                               inletRatedCurrent,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Power Meter has been added"
                                     ::= { traps 109 }

powerMeterDeleted                       NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               powerMeterType,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Power Meter has been deleted"
                                     ::= { traps 110 }

powerMeterModified                      NOTIFICATION-TYPE
                                     OBJECTS {
                                               pduName,
                                               pduNumber,
                                               userName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               powerMeterPhaseCTRating,
                                               powerMeterNeutralCTRating,
                                               powerMeterEarthCTRating,
                                               powerMeterType,
                                               inletRatedCurrent,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber  }
                                     STATUS current
                                     DESCRIPTION
                                         "A Power Meter has been modified"
                                     ::= { traps 111 }

smsMessageTransmissionFailure NOTIFICATION-TYPE
                                     OBJECTS { pduName,
                                               pxInetAddressType,
                                               pxInetIPAddress,
                                               agentInetPortNumber,
                                               phoneNumber,
                                               sysContact,
                                               sysName,
                                               sysLocation,
                                               pduSerialNumber }
                                     STATUS current
                                     DESCRIPTION
                                         "Sending an SMS message failed."
                                     ::= { traps 112 }

END
